       \object-list MaterialName
  A4 , \field Layer 3
       \type object-list
       \object-list MaterialName
  A5 , \field Layer 4
       \type object-list
       \object-list MaterialName
  A6 , \field Layer 5
       \type object-list
       \object-list MaterialName
  A7 , \field Layer 6
       \type object-list
       \object-list MaterialName
  A8 , \field Layer 7
       \type object-list
       \object-list MaterialName
  A9 , \field Layer 8
       \type object-list
       \object-list MaterialName
  A10, \field Layer 9
       \type object-list
       \object-list MaterialName
  A11; \field Layer 10
       \type object-list
       \object-list MaterialName

Construction:CfactorUndergroundWall,
       \memo Alternate method of describing underground wall constructions
  A1 , \field Name
       \required-field
       \type alpha
       \reference ConstructionNames
  N1 , \field C-Factor
       \required-field
       \units W/m2-K
       \type real
       \minimum> 0.0
       \note Enter C-Factor without film coefficients or soil
  N2 ; \field Height
       \required-field
       \units m
       \type real
       \minimum> 0.0
       \note Enter height of the underground wall

Construction:FfactorGroundFloor,
       \memo Alternate method of describing slab-on-grade or underground floor constructions
  A1 , \field Name
       \required-field
       \type alpha
       \reference ConstructionNames
  N1 , \field F-Factor
       \required-field
       \units W/m-K
       \ip-units Btu/h-ft-F
       \type real
       \minimum> 0.0
  N2 , \field Area
       \required-field
       \units m2
       \type real
       \minimum> 0.0
       \note Enter area of the floor
  N3 ; \field PerimeterExposed
       \required-field
       \units m
       \type real
       \minimum 0.0
       \note Enter exposed perimeter of the floor

ConstructionProperty:InternalHeatSource,
       \memo Internal heat source to be attached to a construction layer
  A1,  \field Name
       \required-field
       \type alpha
       \reference InternalHeatSourceNames
  A2,  \field Construction Name
       \type object-list
       \object-list ConstructionNames
  N1,  \field Thermal Source Present After Layer Number
       \required-field
       \type integer
       \minimum 1
       \note refers to the list of materials which follows
  N2,  \field Temperature Calculation Requested After Layer Number
       \required-field
       \type integer
       \note refers to the list of materials which follows
  N3,  \field Dimensions for the CTF Calculation
       \required-field
       \type integer
       \minimum 1
       \maximum 2
       \note 1 = 1-dimensional calculation, 2 = 2-dimensional calculation
  N4,  \field Tube Spacing
       \required-field
       \type real
       \units m
       \minimum 0.01
       \maximum 1.0
       \note uniform spacing between tubes or resistance wires in direction
       \note perpendicular to main intended direction of heat transfer
  N5;  \field Two-Dimensional Temperature Calculation Position
       \minimum 0.0
       \maximum 1.0
       \default 0.0
       \units dimensionless
       \note used in conjunction with field Temperature Calculation Requested After Layer Number
       \note this field is the location perpendicular to the main direction of heat transfer
       \note 0.0 means in line with the tubing, 1.0 means at the midpoint between two adjacent pipes
       \note this field is ignored for 1-D calculations

Construction:AirBoundary,
       \memo Indicates an open boundary between two zones. It may be used for base surfaces and fenestration surfaces.
       \memo The two adjacent zones are grouped together for solar, daylighting and radiant exchange.
       \memo When this construction type is used, the Outside Boundary Condition of the surface
       \memo (or the base surface of a fenestration surface) must be either Surface or Zone.
       \memo A base surface with Construction:AirBoundary cannot hold any fenestration surfaces.
       \min-fields 4
  A1,  \field Name
       \required-field
       \type alpha
       \reference ConstructionNames
  A2,  \field Air Exchange Method
       \note This field controls how air exchange is modeled across this boundary.
       \type choice
       \key None
       \key SimpleMixing
       \default None
  N1,  \field Simple Mixing Air Changes per Hour
       \note If the Air Exchange Method is SimpleMixing then this field specifies the air changes per hour
       \note using the volume of the smaller zone as the basis.
       \note If an AirflowNetwork simulation is active this field is ignored.
       \units 1/hr
       \type real
       \minimum 0
       \default 0.5
  A3;  \field Simple Mixing Schedule Name
       \note If the Air Exchange Method is SimpleMixing then this field specifies the air exchange schedule.
       \note If this field is blank, the schedule is always 1.0.
       \note If an AirflowNetwork simulation is active this field is ignored.
       \type object-list
       \object-list ScheduleNames

WindowThermalModel:Params,
       \memo object is used to select which thermal model should be used in tarcog simulations
  A1 , \field Name
       \required-field
       \type alpha
       \reference WindowThermalModelParameters
  A2 , \field standard
       \type choice
       \key ISO15099
       \key EN673Declared
       \key EN673Design
       \default ISO15099
  A3 , \field Thermal Model
       \type choice
       \key ISO15099
       \key ScaledCavityWidth
       \key ConvectiveScalarModel_NoSDThickness
       \key ConvectiveScalarModel_withSDThickness
       \default ISO15099
  N1 , \field SDScalar
       \type real
       \minimum  0.0
       \maximum 1.0
       \default 1
  A4 , \field Deflection Model
       \type choice
       \key NoDeflection
       \key TemperatureAndPressureInput
       \key MeasuredDeflection
       \default NoDeflection
  N2 , \field Vacuum Pressure Limit
       \type real
       \units Pa
       \minimum> 0
       \default 13.238
  N3 , \field Initial temperature
       \note This is temperature in time of window fabrication
       \type real
       \units C
       \minimum> 0
       \default 25
  N4 ; \field Initial pressure
       \note This is pressure in time of window fabrication
       \type real
       \units Pa
       \minimum> 0
       \default 101325

WindowsCalculationEngine,
       \memo Describes which window model will be used in calculations. Built in windows model will use algorithms that are part of EnergyPlus,
       \memo while ExternalWindowsModel will use Windows-CalcEngine library to perform optical and thermal performances of windows and doors.
  A1;  \field Windows engine
       \type choice
       \key BuiltInWindowsModel
       \key ExternalWindowsModel
       \default BuiltInWindowsModel

Construction:ComplexFenestrationState,
       \memo Describes one state for a complex glazing system
       \memo These input objects are typically generated by using WINDOW software and export to IDF syntax
  A1 , \field Name
       \required-field
       \type alpha
       \reference ComplexFenestrationStates
  A2 , \field Basis Type
       \type choice
       \key LBNLWINDOW
       \key UserDefined
       \default LBNLWINDOW
  A3 , \field Basis Symmetry Type
       \type choice
       \key Axisymmetric
       \key None
       \default None
  A4 , \field Window Thermal Model
       \required-field
       \type object-list
       \object-list WindowThermalModelParameters
  A5 , \field Basis Matrix Name
       \type object-list
       \object-list DataMatrices
       \required-field
  A6 , \field Solar Optical Complex Front Transmittance Matrix Name
       \type object-list
       \object-list DataMatrices
       \required-field
  A7 , \field Solar Optical Complex Back Reflectance Matrix Name
       \type object-list
       \object-list DataMatrices
       \required-field
  A8 , \field Visible Optical Complex Front Transmittance Matrix Name
       \type object-list
       \object-list DataMatrices
       \required-field
  A9 , \field Visible Optical Complex Back Transmittance Matrix Name
       \type object-list
       \object-list DataMatrices
       \required-field
  A10, \field Outside Layer Name
       \required-field
       \type object-list
       \object-list CFSGlazingName
       \object-list WindowComplexShades
  A11,  \field Outside Layer Directional Front Absorptance Matrix Name
       \required-field
       \type object-list
       \object-list DataMatrices
  A12, \field Outside Layer Directional Back Absorptance Matrix Name
       \required-field
       \type object-list
       \object-list DataMatrices
  A13, \field Gap 1 Name
       \type object-list
       \object-list CFSGap
  A14, \field CFS Gap 1 Directional Front Absorptance Matrix Name
       \note Reserved for future use. Leave it blank for this version
       \type object-list
       \object-list DataMatrices
  A15, \field CFS Gap 1 Directional Back Absorptance Matrix Name
       \note Reserved for future use. Leave it blank for this version
       \type object-list
       \object-list DataMatrices
  A16, \field Layer 2 Name
       \type object-list
       \object-list CFSGlazingName
       \object-list WindowComplexShades
  A17, \field Layer 2 Directional Front Absorptance Matrix Name
       \type object-list
       \object-list DataMatrices
  A18, \field Layer 2 Directional Back Absorptance Matrix Name
       \type object-list
       \object-list DataMatrices
  A19, \field Gap 2 Name
       \type object-list
       \object-list CFSGap
  A20, \field Gap 2 Directional Front Absorptance Matrix Name
       \note Reserved for future use. Leave it blank for this version
       \type object-list
       \object-list DataMatrices
  A21, \field Gap 2 Directional Back Absorptance Matrix Name
       \note Reserved for future use. Leave it blank for this version
       \type object-list
       \object-list DataMatrices
  A22, \field Layer 3 Name
       \type object-list
       \object-list CFSGlazingName
       \object-list WindowComplexShades
  A23, \field Layer 3 Directional Front Absorptance Matrix Name
       \type object-list
       \object-list DataMatrices
  A24, \field Layer 3 Directional Back Absorptance Matrix Name
       \type object-list
       \object-list DataMatrices
  A25, \field Gap 3 Name
       \type object-list
       \object-list CFSGap
  A26, \field Gap 3 Directional Front Absorptance Matrix Name
       \note Reserved for future use. Leave it blank for this version
       \type object-list
       \object-list DataMatrices
  A27, \field Gap 3 Directional Back Absorptance Matrix Name
       \note Reserved for future use. Leave it blank for this version
       \type object-list
       \object-list DataMatrices
  A28, \field Layer 4 Name
       \type object-list
       \object-list CFSGlazingName
       \object-list WindowComplexShades
  A29, \field Layer 4 Directional Front Absorptance Matrix Name
       \type object-list
       \object-list DataMatrices
  A30, \field Layer 4 Directional Back Absorptance Matrix Name
       \type object-list
       \object-list DataMatrices
  A31, \field Gap 4 Name
       \type object-list
       \object-list CFSGap
  A32, \field Gap 4 Directional Front Absorptance Matrix Name
       \note Reserved for future use. Leave it blank for this version
       \type object-list
       \object-list DataMatrices
  A33, \field Gap 4 Directional Back Absorptance Matrix Name
       \note Reserved for future use. Leave it blank for this version
       \type object-list
       \object-list DataMatrices
  A34, \field Layer 5 Name
       \type object-list
       \object-list CFSGlazingName
       \object-list WindowComplexShades
  A35, \field Layer 5 Directional Front Absorptance Matrix Name
       \type object-list
       \object-list DataMatrices
  A36; \field Layer 5 Directional Back Absorptance Matrix Name

Construction:WindowEquivalentLayer,
       \memo Start with outside layer and work your way to the inside Layer
       \memo Up to 11 layers total. Up to six solid layers and up to five gaps.
       \memo Enter the material name for each layer
       \min-fields 2
  A1 , \field Name
       \required-field
       \type alpha
       \reference ConstructionNames
  A2 , \field Outside Layer
       \required-field
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A3 , \field Layer 2
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A4 , \field Layer 3
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A5 , \field Layer 4
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A6 , \field Layer 5
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A7 , \field Layer 6
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A8 , \field Layer 7
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A9 , \field Layer 8
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A10, \field Layer 9
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A11, \field Layer 10
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames
  A12; \field Layer 11
       \type object-list
       \object-list WindowEquivalentLayerMaterialNames

Construction:WindowDataFile,
       \memo Initiates search of the Window data file for a window called Name.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ConstructionNames
  A2 ; \field File Name
       \retaincase
       \note default file name is "Window5DataFile.dat"
       \note limit on this field is 100 characters.

ConstructionAssignmentSet,
       \memo Defines a set of construction assignments for surfaces and sub-surfaces
       \memo based on their type and outside boundary condition. Can be referenced by Building
       \memo or Space objects. Space-level assignments take precedence over Building-level.
  A1 , \field Name
       \required-field
       \type alpha
       \reference ConstructionAssignmentSetNames
  A2 , \field Exterior Surface Construction Assignments Name
       \note Constructions for exterior walls, floors, and roofs (Outside Boundary Condition = Outdoors).
       \type object-list
       \object-list SurfaceConstructionAssignmentNames
  A3 , \field Interior Surface Construction Assignments Name
       \note Constructions for interior surfaces (Outside Boundary Condition = Surface, Zone, or Space).
       \type object-list
       \object-list SurfaceConstructionAssignmentNames
  A4 , \field Ground Contact Surface Construction Assignments Name
       \note Constructions for ground-contact surfaces (Outside Boundary Condition = Ground*, Foundation).
       \type object-list
       \object-list SurfaceConstructionAssignmentNames
  A5 , \field Exterior SubSurface Construction Assignments Name
       \note Constructions for sub-surfaces on exterior base surfaces.
       \type object-list
       \object-list SubSurfaceConstructionAssignmentNames
  A6 , \field Interior SubSurface Construction Assignments Name
       \note Constructions for sub-surfaces on interior base surfaces.
       \type object-list
       \object-list SubSurfaceConstructionAssignmentNames
  A7 , \field Interior Partition Construction Name
       \note Construction for InternalMass objects in spaces referencing this set.
       \type object-list
       \object-list ConstructionNames
  A8 ; \field Adiabatic Surface Construction Name
       \note Construction for surfaces with Outside Boundary Condition = Adiabatic.
       \type object-list
       \object-list ConstructionNames

SurfaceConstructionAssignments,
       \memo Defines construction assignments for the three opaque surface types (Floor, Wall, Roof/Ceiling)
       \memo for a single boundary-condition category (exterior, interior, or ground-contact).
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceConstructionAssignmentNames
  A2 , \field Floor Construction Name
       \type object-list
       \object-list ConstructionNames
  A3 , \field Wall Construction Name
       \type object-list
       \object-list ConstructionNames
  A4 ; \field Roof Ceiling Construction Name
       \type object-list
       \object-list ConstructionNames

SubSurfaceConstructionAssignments,
       \memo Defines construction assignments for each sub-surface type for a single boundary-condition
       \memo category (exterior or interior).
       \memo The generic Window type (kept for backward compatibility) resolves via the Fixed Window slot.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SubSurfaceConstructionAssignmentNames
  A2 , \field Fixed Window Construction Name
       \type object-list
       \object-list ConstructionNames
  A3 , \field Operable Window Construction Name
       \type object-list
       \object-list ConstructionNames
  A4 , \field Door Construction Name
       \type object-list
       \object-list ConstructionNames
  A5 , \field Glass Door Construction Name
       \type object-list
       \object-list ConstructionNames
  A6 , \field Overhead Door Construction Name
       \type object-list
       \object-list ConstructionNames
  A7 , \field Skylight Construction Name
       \type object-list
       \object-list ConstructionNames
  A8 , \field Tubular Daylight Dome Construction Name
       \type object-list
       \object-list ConstructionNames
  A9 ; \field Tubular Daylight Diffuser Construction Name
       \type object-list
       \object-list ConstructionNames

\group Thermal Zones and Surfaces

GlobalGeometryRules,
      \memo Specifies the geometric rules used to describe the input of surface vertices and
      \memo daylighting reference points.
      \required-object
      \unique-object
  A1, \field Starting Vertex Position
      \required-field
      \note Specified as entry for a 4 sided surface/rectangle
      \note Surfaces are specified as viewed from outside the surface
      \note Shading surfaces as viewed from behind. (towards what they are shading)
      \type choice
      \key UpperLeftCorner
      \key LowerLeftCorner
      \key UpperRightCorner
      \key LowerRightCorner
  A2, \field Vertex Entry Direction
      \required-field
      \type choice
      \key Counterclockwise
      \key Clockwise
  A3, \field Coordinate System
      \required-field
      \note Relative -- coordinates are entered relative to zone origin
      \note World -- all coordinates entered are "absolute" for this facility
      \type choice
      \key Relative
      \key World
  A4, \field Daylighting Reference Point Coordinate System
      \type choice
      \key Relative
      \default Relative
      \note Relative -- coordinates are entered relative to zone origin
      \key World
      \note World -- all coordinates entered are "absolute" for this facility
  A5; \field Rectangular Surface Coordinate System
      \type choice
      \key Relative
      \default Relative
      \note Relative -- Starting corner is entered relative to zone origin
      \key World
      \note World -- Starting corner is entered in "absolute"

GeometryTransform,
      \memo Provides a simple method of altering the footprint geometry of a model. The intent
      \memo is to provide a single parameter that can be used to reshape the building description
      \memo contained in the rest of the input file.
     \unique-object
     \min-fields 3
  A1, \field Plane of Transform
      \type choice
      \key XY
      \default XY
      \note only current allowed value is "XY"
  N1, \field Current Aspect Ratio
      \required-field
      \minimum> 0
      \note Aspect ratio of building as described in idf
  N2; \field New Aspect Ratio
      \required-field
      \minimum> 0
      \note Aspect ratio to transform to during run

Space,
       \memo Defines a space (room) in the building. All Spaces are part of a Zone.
       \memo Every Zone contains one or more spaces. Space is an optional input.
       \memo If a Zone has no Space(s) specified in input then a default Space named <Zone Name> will be created.
       \memo If some surfaces in a Zone are assigned to a space and some are not, then a default Space
       \memo named <Zone Name>-Remainder will be created.
       \memo Input references to Space Names must have a matching Space object
       \memo (default space names may not be referenced except in output variable keys).
       \min-fields 6
       \extensible:1
  A1,  \field Name
       \note Name of the Space.
       \note This name must be unique across Zone, Space, ZoneList, and SpaceList names.
       \required-field
       \type alpha
       \reference SpaceNames
       \reference SpaceAndSpaceListNames
       \reference ZoneAndZoneListAndSpaceAndSpaceListNames
       \reference OutFaceEnvNames
  A2,  \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Ceiling Height
       \note If this field is 0.0, negative or autocalculate, then the average height
       \note of the space is automatically calculated and used in subsequent calculations.
       \note If this field is positive, then the number entered here will be used.
       \note Note that the Space Ceiling Height is the distance from the Floor to
       \note the Ceiling in the Space, not an absolute height from the ground.
       \units m
       \type real
       \autocalculatable
       \default autocalculate
  N2 , \field Volume
       \note If this field is 0.0, negative or autocalculate, then the volume of the space
       \note is automatically calculated and used in subsequent calculations.
       \note If this field is positive, then the number entered here will be used.
       \units m3
       \type real
       \autocalculatable
       \default autocalculate
  N3 , \field Floor Area
       \note If this field is 0.0, negative or autocalculate, then the floor area of the space
       \note is automatically calculated and used in subsequent calculations.
       \note If this field is positive, then the number entered here will be used.
       \units m2
       \type real
       \autocalculatable
       \default autocalculate
  A3,  \field Space Type
       \note Space type is used to tag spaces by activity type, such as office, classroom, storage, etc.
       \type alpha
       \default General
  A4,  \field Construction Assignment Set Name
       \note Optional. Overrides the Building-level Construction Assignment Set for surfaces in this Space.
       \type object-list
       \object-list ConstructionAssignmentSetNames
  A5,  \field Tag 1
       \note Optional reporting tag
       \type alpha
       \begin-extensible
  A6,  \field Tag 2
       \note Optional reporting tag
       \type alpha
  A7;  \field Tag 3
       \note Optional reporting tag
       \type alpha

SpaceList,
       \memo Defines a list of Spaces which can be referenced as a group. The SpaceList name
       \memo may be used elsewhere in the input to apply a parameter to all Spaces in the list.
       \memo SpaceLists can be used effectively with the following objects: InternalMass, People, Lights,
       \memo ElectricEquipment, GasEquipment, HotWaterEquipment, and others.
       \min-fields 2
       \extensible:1
  A1 , \field Name
       \note Name of the SpaceList.
       \note This name must be unique across Zone, Space, ZoneList, and SpaceList names.
       \required-field
       \type alpha
       \reference SpaceListNames
       \reference SpaceAndSpaceListNames
       \reference ZoneAndZoneListAndSpaceAndSpaceListNames
  A2 , \field Space 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list SpaceNames
  A3 , \field Space 2 Name
       \type object-list
       \object-list SpaceNames
  A4 , \field Space 3 Name
       \type object-list
       \object-list SpaceNames
  A5 , \field Space 4 Name
       \type object-list
       \object-list SpaceNames
  A6 , \field Space 5 Name
       \type object-list
       \object-list SpaceNames
  A7 , \field Space 6 Name
       \type object-list
       \object-list SpaceNames
  A8 , \field Space 7 Name
       \type object-list
       \object-list SpaceNames
  A9 , \field Space 8 Name
       \type object-list
       \object-list SpaceNames
  A10, \field Space 9 Name
       \type object-list
       \object-list SpaceNames
  A11, \field Space 10 Name
       \type object-list
       \object-list SpaceNames
  A12, \field Space 11 Name
       \type object-list
       \object-list SpaceNames
  A13, \field Space 12 Name
       \type object-list
       \object-list SpaceNames
  A14, \field Space 13 Name
       \type object-list
       \object-list SpaceNames
  A15, \field Space 14 Name
       \type object-list
       \object-list SpaceNames
  A16, \field Space 15 Name
       \type object-list
       \object-list SpaceNames
  A17, \field Space 16 Name
       \type object-list
       \object-list SpaceNames
  A18, \field Space 17 Name
       \type object-list
       \object-list SpaceNames
  A19, \field Space 18 Name
       \type object-list
       \object-list SpaceNames
  A20, \field Space 19 Name
       \type object-list
       \object-list SpaceNames
  A21, \field Space 20 Name
       \type object-list
       \object-list SpaceNames
  A22, \field Space 21 Name
       \type object-list
       \object-list SpaceNames
  A23, \field Space 22 Name
       \type object-list
       \object-list SpaceNames
  A24, \field Space 23 Name
       \type object-list
       \object-list SpaceNames
  A25, \field Space 24 Name
       \type object-list
       \object-list SpaceNames
  A26, \field Space 25 Name
       \type object-list
       \object-list SpaceNames
  A27, \field Space 26 Name
       \type object-list
       \object-list SpaceNames
  A28, \field Space 27 Name
       \type object-list
       \object-list SpaceNames
  A29, \field Space 28 Name
       \type object-list
       \object-list SpaceNames
  A30, \field Space 29 Name
       \type object-list
       \object-list SpaceNames
  A31, \field Space 30 Name
       \type object-list
       \object-list SpaceNames
  A32, \field Space 31 Name
       \type object-list
       \object-list SpaceNames
  A33, \field Space 32 Name
       \type object-list
       \object-list SpaceNames
  A34, \field Space 33 Name
       \type object-list
       \object-list SpaceNames
  A35, \field Space 34 Name
       \type object-list
       \object-list SpaceNames
  A36, \field Space 35 Name
       \type object-list
       \object-list SpaceNames
  A37, \field Space 36 Name
       \type object-list
       \object-list SpaceNames
  A38, \field Space 37 Name
       \type object-list
       \object-list SpaceNames
  A39, \field Space 38 Name
       \type object-list
       \object-list SpaceNames
  A40, \field Space 39 Name
       \type object-list
       \object-list SpaceNames
  A41, \field Space 40 Name
       \type object-list
       \object-list SpaceNames
  A42, \field Space 41 Name
       \type object-list
       \object-list SpaceNames
  A43, \field Space 42 Name
       \type object-list
       \object-list SpaceNames
  A44, \field Space 43 Name
       \type object-list
       \object-list SpaceNames
  A45, \field Space 44 Name
       \type object-list
       \object-list SpaceNames
  A46, \field Space 45 Name
       \type object-list
       \object-list SpaceNames
  A47, \field Space 46 Name
       \type object-list
       \object-list SpaceNames
  A48, \field Space 47 Name
       \type object-list
       \object-list SpaceNames
  A49, \field Space 48 Name
       \type object-list
       \object-list SpaceNames
  A50, \field Space 49 Name
       \type object-list
       \object-list SpaceNames
  A51; \field Space 50 Name
       \type object-list
       \object-list SpaceNames

Zone,
       \memo Defines a thermal zone of the building. Every zone contains one or more Spaces.
       \memo Space is an optional input.
       \memo If a Zone has no Space(s) specified in input then a default Space named <Zone Name> will be created.
       \memo If some surfaces in a Zone are assigned to a space and some are not, then a default Space
       \memo named <Zone Name>-Remainder will be created.
       \memo Input references to Space Names must have a matching Space object
       \memo (default space names may not be referenced except in output variable keys).
       \format vertices
  A1 , \field Name
       \note Name of the Zone.
       \note This name must be unique across Zone, Space, ZoneList, and SpaceList names.
       \required-field
       \type alpha
       \reference ZoneNames
       \reference OutFaceEnvNames
       \reference ZoneAndZoneListNames
       \reference ZoneAndZoneListAndSpaceAndSpaceListNames
       \reference AirflowNetworkNodeAndZoneNames
  N1 , \field Direction of Relative North
       \units deg
       \type real
       \default 0
  N2 , \field X Origin
       \units m
       \type real
       \default 0
  N3 , \field Y Origin
       \units m
       \type real
       \default 0
  N4 , \field Z Origin
       \units m
       \type real
       \default 0
  N5 , \field Type
       \type integer
       \maximum 1
       \minimum 1
       \default 1
  N6 , \field Multiplier
       \type integer
       \minimum 1
       \default 1
  N7 , \field Ceiling Height
       \note If this field is 0.0, negative or autocalculate, then the average height
       \note of the zone is automatically calculated and used in subsequent calculations.
       \note If this field is positive, then the number entered here will be used.
       \note Note that the Zone Ceiling Height is the distance from the Floor to
       \note the Ceiling in the Zone, not an absolute height from the ground.
       \units m
       \type real
       \autocalculatable
       \default autocalculate
  N8 , \field Volume
       \note If this field is 0.0, negative or autocalculate, then the volume of the zone
       \note is automatically calculated and used in subsequent calculations.
       \note If this field is positive, then the number entered here will be used.
       \units m3
       \type real
       \autocalculatable
       \default autocalculate
  N9 , \field Floor Area
       \note If this field is 0.0, negative or autocalculate, then the floor area of the zone
       \note is automatically calculated and used in subsequent calculations.
       \note If this field is positive, then the number entered here will be used.
       \units m2
       \type real
       \autocalculatable
       \default autocalculate
  A2 , \field Zone Inside Convection Algorithm
       \type choice
       \key Simple
       \key TARP
       \key CeilingDiffuser
       \key AdaptiveConvectionAlgorithm
       \key TrombeWall
       \key ASTMC1340
       \note Will default to same value as SurfaceConvectionAlgorithm:Inside object
       \note setting this field overrides the default SurfaceConvectionAlgorithm:Inside for this zone
       \note Simple = constant natural convection (ASHRAE)
       \note TARP = variable natural convection based on temperature difference (ASHRAE)
       \note CeilingDiffuser = ACH based forced and mixed convection correlations
       \note  for ceiling diffuser configuration with simple natural convection limit
       \note AdaptiveConvectionAlgorithm = dynamic selection of convection models based on conditions
       \note TrombeWall = variable natural convection in an enclosed rectangular cavity
       \note ASTMC1340 = mixed convection correlations specified for attic zone
  A3,  \field Zone Outside Convection Algorithm
       \note Will default to same value as SurfaceConvectionAlgorithm:Outside object
       \note setting this field overrides the default SurfaceConvectionAlgorithm:Outside for this zone
       \type choice
       \key SimpleCombined
       \key TARP
       \key DOE-2
       \key MoWiTT
       \key AdaptiveConvectionAlgorithm
       \note SimpleCombined = Combined radiation and convection coefficient using simple ASHRAE model
       \note TARP = correlation from models developed by ASHRAE, Walton, and Sparrow et. al.
       \note MoWiTT = correlation from measurements by Klems and Yazdanian for smooth surfaces
       \note DOE-2 = correlation from measurements by Klems and Yazdanian for rough surfaces
       \note AdaptiveConvectionAlgorithm = dynamic selection of correlations based on conditions
  A4;  \field Part of Total Floor Area
       \type choice
       \key Yes
       \key No
       \default Yes

ZoneList,
       \memo Defines a list of thermal zones which can be referenced as a group. The ZoneList name
       \memo may be used elsewhere in the input to apply a parameter to all zones in the list.
       \memo ZoneLists can be used effectively with the following objects: People, Lights,
       \memo ElectricEquipment, GasEquipment, HotWaterEquipment, ZoneInfiltration:DesignFlowRate,
       \memo ZoneVentilation:DesignFlowRate, Sizing:Zone, ZoneControl:Thermostat, and others.
       \min-fields 2
       \extensible:1 - repeat last field, remembering to remove ; from "inner" fields.
  A1 , \field Name
       \note Name of the ZoneList.
       \note This name must be unique across Zone, Space, ZoneList, and SpaceList names.
       \required-field
       \type alpha
       \reference ZoneListNames
       \reference ZoneAndZoneListNames
       \reference ZoneAndZoneListAndSpaceAndSpaceListNames
  A2 , \field Zone 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Zone 2 Name
       \type object-list
       \object-list ZoneNames
  A4 , \field Zone 3 Name
       \type object-list
       \object-list ZoneNames
  A5 , \field Zone 4 Name
       \type object-list
       \object-list ZoneNames
  A6 , \field Zone 5 Name
       \type object-list
       \object-list ZoneNames
  A7 , \field Zone 6 Name
       \type object-list
       \object-list ZoneNames
  A8 , \field Zone 7 Name
       \type object-list
       \object-list ZoneNames
  A9 , \field Zone 8 Name
       \type object-list
       \object-list ZoneNames
  A10, \field Zone 9 Name
       \type object-list
       \object-list ZoneNames
  A11, \field Zone 10 Name
       \type object-list
       \object-list ZoneNames
  A12, \field Zone 11 Name
       \type object-list
       \object-list ZoneNames
  A13, \field Zone 12 Name
       \type object-list
       \object-list ZoneNames
  A14, \field Zone 13 Name
       \type object-list
       \object-list ZoneNames
  A15, \field Zone 14 Name
       \type object-list
       \object-list ZoneNames
  A16, \field Zone 15 Name
       \type object-list
       \object-list ZoneNames
  A17, \field Zone 16 Name
       \type object-list
       \object-list ZoneNames
  A18, \field Zone 17 Name
       \type object-list
       \object-list ZoneNames
  A19, \field Zone 18 Name
       \type object-list
       \object-list ZoneNames
  A20, \field Zone 19 Name
       \type object-list
       \object-list ZoneNames
  A21, \field Zone 20 Name
       \type object-list
       \object-list ZoneNames
  A22, \field Zone 21 Name
       \type object-list
       \object-list ZoneNames
  A23, \field Zone 22 Name
       \type object-list
       \object-list ZoneNames
  A24, \field Zone 23 Name
       \type object-list
       \object-list ZoneNames
  A25, \field Zone 24 Name
       \type object-list
       \object-list ZoneNames
  A26, \field Zone 25 Name
       \type object-list
       \object-list ZoneNames
  A27, \field Zone 26 Name
       \type object-list
       \object-list ZoneNames
  A28, \field Zone 27 Name
       \type object-list
       \object-list ZoneNames
  A29, \field Zone 28 Name
       \type object-list
       \object-list ZoneNames
  A30, \field Zone 29 Name
       \type object-list
       \object-list ZoneNames
  A31, \field Zone 30 Name
       \type object-list
       \object-list ZoneNames
  A32, \field Zone 31 Name
       \type object-list
       \object-list ZoneNames
  A33, \field Zone 32 Name
       \type object-list
       \object-list ZoneNames
  A34, \field Zone 33 Name
       \type object-list
       \object-list ZoneNames
  A35, \field Zone 34 Name
       \type object-list
       \object-list ZoneNames
  A36, \field Zone 35 Name
       \type object-list
       \object-list ZoneNames
  A37, \field Zone 36 Name
       \type object-list
       \object-list ZoneNames
  A38, \field Zone 37 Name
       \type object-list
       \object-list ZoneNames
  A39, \field Zone 38 Name
       \type object-list
       \object-list ZoneNames
  A40, \field Zone 39 Name
       \type object-list
       \object-list ZoneNames
  A41, \field Zone 40 Name
       \type object-list
       \object-list ZoneNames
  A42, \field Zone 41 Name
       \type object-list
       \object-list ZoneNames
  A43, \field Zone 42 Name
       \type object-list
       \object-list ZoneNames
  A44, \field Zone 43 Name
       \type object-list
       \object-list ZoneNames
  A45, \field Zone 44 Name
       \type object-list
       \object-list ZoneNames
  A46, \field Zone 45 Name
       \type object-list
       \object-list ZoneNames
  A47, \field Zone 46 Name
       \type object-list
       \object-list ZoneNames
  A48, \field Zone 47 Name
       \type object-list
       \object-list ZoneNames
  A49, \field Zone 48 Name
       \type object-list
       \object-list ZoneNames
  A50, \field Zone 49 Name
       \type object-list
       \object-list ZoneNames
  A51, \field Zone 50 Name
       \type object-list
       \object-list ZoneNames
  A52, \field Zone 51 Name
       \type object-list
       \object-list ZoneNames
  A53, \field Zone 52 Name
       \type object-list
       \object-list ZoneNames
  A54, \field Zone 53 Name
       \type object-list
       \object-list ZoneNames
  A55, \field Zone 54 Name
       \type object-list
       \object-list ZoneNames
  A56, \field Zone 55 Name
       \type object-list
       \object-list ZoneNames
  A57, \field Zone 56 Name
       \type object-list
       \object-list ZoneNames
  A58, \field Zone 57 Name
       \type object-list
       \object-list ZoneNames
  A59, \field Zone 58 Name
       \type object-list
       \object-list ZoneNames
  A60, \field Zone 59 Name
       \type object-list
       \object-list ZoneNames
  A61, \field Zone 60 Name
       \type object-list
       \object-list ZoneNames
  A62, \field Zone 61 Name
       \type object-list
       \object-list ZoneNames
  A63, \field Zone 62 Name
       \type object-list
       \object-list ZoneNames
  A64, \field Zone 63 Name
       \type object-list
       \object-list ZoneNames
  A65, \field Zone 64 Name
       \type object-list
       \object-list ZoneNames
  A66, \field Zone 65 Name
       \type object-list
       \object-list ZoneNames
  A67, \field Zone 66 Name
       \type object-list
       \object-list ZoneNames
  A68, \field Zone 67 Name
       \type object-list
       \object-list ZoneNames
  A69, \field Zone 68 Name
       \type object-list
       \object-list ZoneNames
  A70, \field Zone 69 Name
       \type object-list
       \object-list ZoneNames
  A71, \field Zone 70 Name
       \type object-list
       \object-list ZoneNames
  A72, \field Zone 71 Name
       \type object-list
       \object-list ZoneNames
  A73, \field Zone 72 Name
       \type object-list
       \object-list ZoneNames
  A74, \field Zone 73 Name
       \type object-list
       \object-list ZoneNames
  A75, \field Zone 74 Name
       \type object-list
       \object-list ZoneNames
  A76, \field Zone 75 Name
       \type object-list
       \object-list ZoneNames
  A77, \field Zone 76 Name
       \type object-list
       \object-list ZoneNames
  A78, \field Zone 77 Name
       \type object-list
       \object-list ZoneNames
  A79, \field Zone 78 Name
       \type object-list
       \object-list ZoneNames
  A80, \field Zone 79 Name
       \type object-list
       \object-list ZoneNames
  A81, \field Zone 80 Name
       \type object-list
       \object-list ZoneNames
  A82, \field Zone 81 Name
       \type object-list
       \object-list ZoneNames
  A83, \field Zone 82 Name
       \type object-list
       \object-list ZoneNames
  A84, \field Zone 83 Name
       \type object-list
       \object-list ZoneNames
  A85, \field Zone 84 Name
       \type object-list
       \object-list ZoneNames
  A86, \field Zone 85 Name
       \type object-list
       \object-list ZoneNames
  A87, \field Zone 86 Name
       \type object-list
       \object-list ZoneNames
  A88, \field Zone 87 Name
       \type object-list
       \object-list ZoneNames
  A89, \field Zone 88 Name
       \type object-list
       \object-list ZoneNames
  A90, \field Zone 89 Name
       \type object-list
       \object-list ZoneNames
  A91, \field Zone 90 Name
       \type object-list
       \object-list ZoneNames
  A92, \field Zone 91 Name
       \type object-list
       \object-list ZoneNames
  A93, \field Zone 92 Name
       \type object-list
       \object-list ZoneNames
  A94, \field Zone 93 Name
       \type object-list
       \object-list ZoneNames
  A95, \field Zone 94 Name
       \type object-list
       \object-list ZoneNames
  A96, \field Zone 95 Name
       \type object-list
       \object-list ZoneNames
  A97, \field Zone 96 Name
       \type object-list
       \object-list ZoneNames
  A98, \field Zone 97 Name
       \type object-list
       \object-list ZoneNames
  A99, \field Zone 98 Name
       \type object-list
       \object-list ZoneNames
  A100, \field Zone 99 Name
       \type object-list
       \object-list ZoneNames
  A101, \field Zone 100 Name
       \type object-list
       \object-list ZoneNames
  A102,A103,A104,A105,A106,A107,A108,A109,A110,A111, \note fields as indicated
  A112,A113,A114,A115,A116,A117,A118,A119,A120,A121, \note fields as indicated
  A122,A123,A124,A125,A126,A127,A128,A129,A130,A131, \note fields as indicated
  A132,A133,A134,A135,A136,A137,A138,A139,A140,A141, \note fields as indicated
  A142,A143,A144,A145,A146,A147,A148,A149,A150,A151, \note fields as indicated
  A152,A153,A154,A155,A156,A157,A158,A159,A160,A161, \note fields as indicated
  A162,A163,A164,A165,A166,A167,A168,A169,A170,A171, \note fields as indicated
  A172,A173,A174,A175,A176,A177,A178,A179,A180,A181, \note fields as indicated
  A182,A183,A184,A185,A186,A187,A188,A189,A190,A191, \note fields as indicated
  A192,A193,A194,A195,A196,A197,A198,A199,A200,A201, \note fields as indicated
  A202,A203,A204,A205,A206,A207,A208,A209,A210,A211, \note fields as indicated
  A212,A213,A214,A215,A216,A217,A218,A219,A220,A221, \note fields as indicated
  A222,A223,A224,A225,A226,A227,A228,A229,A230,A231, \note fields as indicated
  A232,A233,A234,A235,A236,A237,A238,A239,A240,A241, \note fields as indicated
  A242,A243,A244,A245,A246,A247,A248,A249,A250,A251, \note fields as indicated
  A252,A253,A254,A255,A256,A257,A258,A259,A260,A261, \note fields as indicated
  A262,A263,A264,A265,A266,A267,A268,A269,A270,A271, \note fields as indicated
  A272,A273,A274,A275,A276,A277,A278,A279,A280,A281, \note fields as indicated
  A282,A283,A284,A285,A286,A287,A288,A289,A290,A291, \note fields as indicated
  A292,A293,A294,A295,A296,A297,A298,A299,A300,A301, \note fields as indicated
  A302,A303,A304,A305,A306,A307,A308,A309,A310,A311, \note fields as indicated
  A312,A313,A314,A315,A316,A317,A318,A319,A320,A321, \note fields as indicated
  A322,A323,A324,A325,A326,A327,A328,A329,A330,A331, \note fields as indicated
  A332,A333,A334,A335,A336,A337,A338,A339,A340,A341, \note fields as indicated
  A342,A343,A344,A345,A346,A347,A348,A349,A350,A351, \note fields as indicated
  A352,A353,A354,A355,A356,A357,A358,A359,A360,A361, \note fields as indicated
  A362,A363,A364,A365,A366,A367,A368,A369,A370,A371, \note fields as indicated
  A372,A373,A374,A375,A376,A377,A378,A379,A380,A381, \note fields as indicated
  A382,A383,A384,A385,A386,A387,A388,A389,A390,A391, \note fields as indicated
  A392,A393,A394,A395,A396,A397,A398,A399,A400,A401, \note fields as indicated
  A402,A403,A404,A405,A406,A407,A408,A409,A410,A411, \note fields as indicated
  A412,A413,A414,A415,A416,A417,A418,A419,A420,A421, \note fields as indicated
  A422,A423,A424,A425,A426,A427,A428,A429,A430,A431, \note fields as indicated
  A432,A433,A434,A435,A436,A437,A438,A439,A440,A441, \note fields as indicated
  A442,A443,A444,A445,A446,A447,A448,A449,A450,A451, \note fields as indicated
  A452,A453,A454,A455,A456,A457,A458,A459,A460,A461, \note fields as indicated
  A462,A463,A464,A465,A466,A467,A468,A469,A470,A471, \note fields as indicated
  A472,A473,A474,A475,A476,A477,A478,A479,A480,A481, \note fields as indicated
  A482,A483,A484,A485,A486,A487,A488,A489,A490,A491, \note fields as indicated
  A492,A493,A494,A495,A496,A497,A498,A499,A500,A501; \note fields as indicated

ZoneGroup,
       \memo Adds a multiplier to a ZoneList. This can be used to reduce the amount of input
       \memo necessary for simulating repetitive structures, such as the identical floors of a
       \memo multi-story building.
       \min-fields 2
  A1 , \field Name
       \note Name of the Zone Group
       \required-field
       \type alpha
  A2,  \field Zone List Name
       \required-field
       \type object-list
       \object-list ZoneListNames
  N1;  \field Zone List Multiplier
       \type integer
       \default 1
       \minimum 1

BuildingSurface:Detailed,
  \memo Allows for detailed entry of building heat transfer surfaces. Does not include subsurfaces such as windows or doors.
  \extensible:3 -- duplicate last set of x,y,z coordinates (last 3 fields), remembering to remove ; from "inner" fields.
  \format vertices
  \min-fields 20
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
       \reference FloorSurfaceNames
  A2 , \field Surface Type
       \required-field
       \type choice
       \key Floor
       \key Wall
       \key Ceiling
       \key Roof
  A3 , \field Construction Name
       \note To be matched with a construction in this input file.
       \note If blank, a ConstructionAssignmentSet assigned to the surface's Space or Building is required.
       \type object-list
       \object-list ConstructionNames
  A4 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A5 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A6 , \field Outside Boundary Condition
       \required-field
       \type choice
       \key Adiabatic
       \key Surface
       \key Zone
       \key Space
       \key Outdoors
       \key Foundation
       \key Ground
       \key GroundFCfactorMethod
       \key OtherSideCoefficients
       \key OtherSideConditionsModel
       \key GroundSlabPreprocessorAverage
       \key GroundSlabPreprocessorCore
       \key GroundSlabPreprocessorPerimeter
       \key GroundBasementPreprocessorAverageWall
       \key GroundBasementPreprocessorAverageFloor
       \key GroundBasementPreprocessorUpperWall
       \key GroundBasementPreprocessorLowerWall
  A7,  \field Outside Boundary Condition Object
       \type object-list
       \object-list OutFaceEnvNames
       \note Non-blank only if the field Outside Boundary Condition is Surface,
       \note Zone, Space, OtherSideCoefficients or OtherSideConditionsModel
       \note If Surface, specify name of corresponding surface in adjacent zone or
       \note specify current surface name for internal partition separating like zones
       \note If Zone, specify the name of the corresponding zone and
       \note the program will generate the corresponding interzone surface
       \note If Foundation, specify the name of the corresponding Foundation object and
       \note the program will calculate the heat transfer appropriately
       \note If OtherSideCoefficients, specify name of SurfaceProperty:OtherSideCoefficients
       \note If OtherSideConditionsModel, specify name of SurfaceProperty:OtherSideConditionsModel
  A8 , \field Sun Exposure
       \type choice
       \key SunExposed
       \key NoSun
       \default SunExposed
  A9,  \field Wind Exposure
       \type choice
       \key WindExposed
       \key NoWind
       \default WindExposed
  N1,  \field View Factor to Ground
       \type real
       \note From the exterior of the surface
       \note Unused if one uses the "reflections" options in Solar Distribution in Building input
       \note unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular object has been specified.
       \note autocalculate will automatically calculate this value from the tilt of the surface
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  N2 , \field Number of Vertices
       \note shown with 120 vertex coordinates -- extensible object
       \note  "extensible" -- duplicate last set of x,y,z coordinates (last 3 fields),
       \note remembering to remove ; from "inner" fields.
       \note for clarity in any error messages, renumber the fields as well.
       \note (and changing z terminator to a comma "," for all but last one which needs a semi-colon ";")
       \autocalculatable
       \minimum 3
       \default autocalculate
       \note vertices are given in GlobalGeometryRules coordinates -- if relative, all surface coordinates
       \note are "relative" to the Zone Origin. If world, then building and zone origins are used
       \note for some internal calculations, but all coordinates are given in an "absolute" system.
  N3,  \field Vertex 1 X-coordinate
       \begin-extensible
       \required-field
       \units m
       \type real
  N4 , \field Vertex 1 Y-coordinate
       \required-field
       \units m
       \type real
  N5 , \field Vertex 1 Z-coordinate
       \required-field
       \units m
       \type real
  N6,  \field Vertex 2 X-coordinate
       \required-field
       \units m
       \type real
  N7,  \field Vertex 2 Y-coordinate
       \required-field
       \units m
       \type real
  N8,  \field Vertex 2 Z-coordinate
       \required-field
       \units m
       \type real
  N9,  \field Vertex 3 X-coordinate
       \required-field
       \units m
       \type real
  N10, \field Vertex 3 Y-coordinate
       \required-field
       \units m
       \type real
  N11, \field Vertex 3 Z-coordinate
       \required-field
       \units m
       \type real
  N12, \field Vertex 4 X-coordinate
       \units m
       \type real
  N13, \field Vertex 4 Y-coordinate
       \type real
       \units m
  N14, \field Vertex 4 Z-coordinate
       \units m
       \type real
  N15, \field Vertex 5 X-coordinate
       \units m
       \type real
  N16, \field Vertex 5 Y-coordinate
       \type real
       \units m
  N17, \field Vertex 5 Z-coordinate
       \units m
       \type real
  N18, \field Vertex 6 X-coordinate
       \units m
       \type real
  N19, \field Vertex 6 Y-coordinate
       \type real
       \units m
  N20, \field Vertex 6 Z-coordinate
       \units m
       \type real
  N21, \field Vertex 7 X-coordinate
       \units m
       \type real
  N22, \field Vertex 7 Y-coordinate
       \type real
       \units m
  N23, \field Vertex 7 Z-coordinate
       \units m
       \type real
  N24, \field Vertex 8 X-coordinate
       \units m
       \type real
  N25, \field Vertex 8 Y-coordinate
       \type real
       \units m
  N26, \field Vertex 8 Z-coordinate
       \units m
       \type real
  N27, \field Vertex 9 X-coordinate
       \units m
       \type real
  N28, \field Vertex 9 Y-coordinate
       \type real
       \units m
  N29, \field Vertex 9 Z-coordinate
       \units m
       \type real
  N30, \field Vertex 10 X-coordinate
       \units m
       \type real
  N31, \field Vertex 10 Y-coordinate
       \type real
       \units m
  N32, \field Vertex 10 Z-coordinate
       \units m
       \type real
  N33, \field Vertex 11 X-coordinate
       \units m
       \type real
  N34, \field Vertex 11 Y-coordinate
       \type real
       \units m
  N35, \field Vertex 11 Z-coordinate
       \units m
       \type real
  N36, \field Vertex 12 X-coordinate
       \units m
       \type real
  N37, \field Vertex 12 Y-coordinate
       \type real
       \units m
  N38, \field Vertex 12 Z-coordinate
       \units m
       \type real
  N39, \field Vertex 13 X-coordinate
       \units m
       \type real
  N40, \field Vertex 13 Y-coordinate
       \type real
       \units m
  N41, \field Vertex 13 Z-coordinate
       \units m
       \type real
  N42, \field Vertex 14 X-coordinate
       \units m
       \type real
  N43, \field Vertex 14 Y-coordinate
       \type real
       \units m
  N44, \field Vertex 14 Z-coordinate
       \units m
       \type real
  N45, \field Vertex 15 X-coordinate
       \units m
       \type real
  N46, \field Vertex 15 Y-coordinate
       \type real
       \units m
  N47, \field Vertex 15 Z-coordinate
       \units m
       \type real
  N48, \field Vertex 16 X-coordinate
       \units m
       \type real
  N49, \field Vertex 16 Y-coordinate
       \type real
       \units m
  N50, \field Vertex 16 Z-coordinate
       \units m
       \type real
  N51, \field Vertex 17 X-coordinate
       \units m
       \type real
  N52, \field Vertex 17 Y-coordinate
       \type real
       \units m
  N53, \field Vertex 17 Z-coordinate
       \units m
       \type real
  N54, \field Vertex 18 X-coordinate
       \units m
       \type real
  N55, \field Vertex 18 Y-coordinate
       \type real
       \units m
  N56, \field Vertex 18 Z-coordinate
       \units m
       \type real
  N57, \field Vertex 19 X-coordinate
       \units m
       \type real
  N58, \field Vertex 19 Y-coordinate
       \type real
       \units m
  N59, \field Vertex 19 Z-coordinate
       \units m
       \type real
  N60, \field Vertex 20 X-coordinate
       \units m
       \type real
  N61, \field Vertex 20 Y-coordinate
       \type real
       \units m
  N62, \field Vertex 20 Z-coordinate
       \units m
       \type real
  N63, \field Vertex 21 X-coordinate
       \units m
       \type real
  N64, \field Vertex 21 Y-coordinate
       \type real
       \units m
  N65, \field Vertex 21 Z-coordinate
       \units m
       \type real
  N66, \field Vertex 22 X-coordinate
       \units m
       \type real
  N67, \field Vertex 22 Y-coordinate
       \type real
       \units m
  N68, \field Vertex 22 Z-coordinate
       \units m
       \type real
  N69, \field Vertex 23 X-coordinate
       \units m
       \type real
  N70, \field Vertex 23 Y-coordinate
       \type real
       \units m
  N71, \field Vertex 23 Z-coordinate
       \units m
       \type real
  N72, \field Vertex 24 X-coordinate
       \units m
       \type real
  N73, \field Vertex 24 Y-coordinate
       \type real
       \units m
  N74, \field Vertex 24 Z-coordinate
       \units m
       \type real
  N75, \field Vertex 25 X-coordinate
       \units m
       \type real
  N76, \field Vertex 25 Y-coordinate
       \type real
       \units m
  N77, \field Vertex 25 Z-coordinate
       \units m
       \type real
  N78, \field Vertex 26 X-coordinate
       \units m
       \type real
  N79, \field Vertex 26 Y-coordinate
       \type real
       \units m
  N80, \field Vertex 26 Z-coordinate
       \units m
       \type real
  N81, \field Vertex 27 X-coordinate
       \units m
       \type real
  N82, \field Vertex 27 Y-coordinate
       \type real
       \units m
  N83, \field Vertex 27 Z-coordinate
       \units m
       \type real
  N84, \field Vertex 28 X-coordinate
       \units m
       \type real
  N85, \field Vertex 28 Y-coordinate
       \type real
       \units m
  N86, \field Vertex 28 Z-coordinate
       \units m
       \type real
  N87, \field Vertex 29 X-coordinate
       \units m
       \type real
  N88, \field Vertex 29 Y-coordinate
       \type real
       \units m
  N89, \field Vertex 29 Z-coordinate
       \units m
       \type real
  N90, \field Vertex 30 X-coordinate
       \units m
       \type real
  N91, \field Vertex 30 Y-coordinate
       \type real
       \units m
  N92, \field Vertex 30 Z-coordinate
       \units m
       \type real
  N93, \field Vertex 31 X-coordinate
       \units m
       \type real
  N94, \field Vertex 31 Y-coordinate
       \units m
       \type real
  N95, \field Vertex 31 Z-coordinate
       \units m
       \type real
  N96, \field Vertex 32 X-coordinate
       \units m
       \type real
  N97, \field Vertex 32 Y-coordinate
       \units m
       \type real
  N98, \field Vertex 32 Z-coordinate
       \units m
       \type real
  N99, \field Vertex 33 X-coordinate
       \units m
       \type real
  N100, \field Vertex 33 Y-coordinate
       \units m
       \type real
  N101, \field Vertex 33 Z-coordinate
       \units m
       \type real
  N102, \field Vertex 34 X-coordinate
       \units m
       \type real
  N103, \field Vertex 34 Y-coordinate
       \units m
       \type real
  N104, \field Vertex 34 Z-coordinate
       \units m
       \type real
  N105, \field Vertex 35 X-coordinate
       \units m
       \type real
  N106, \field Vertex 35 Y-coordinate
       \units m
       \type real
  N107, \field Vertex 35 Z-coordinate
       \units m
       \type real
  N108, \field Vertex 36 X-coordinate
       \units m
       \type real
  N109, \field Vertex 36 Y-coordinate
       \units m
       \type real
  N110, \field Vertex 36 Z-coordinate
       \units m
       \type real
  N111, \field Vertex 37 X-coordinate
       \units m
       \type real
  N112, \field Vertex 37 Y-coordinate
       \units m
       \type real
  N113, \field Vertex 37 Z-coordinate
       \units m
       \type real
  N114, \field Vertex 38 X-coordinate
       \units m
       \type real
  N115, \field Vertex 38 Y-coordinate
       \units m
       \type real
  N116, \field Vertex 38 Z-coordinate
       \units m
       \type real
  N117, \field Vertex 39 X-coordinate
       \units m
       \type real
  N118, \field Vertex 39 Y-coordinate
       \units m
       \type real
  N119, \field Vertex 39 Z-coordinate
       \units m
       \type real
  N120, \field Vertex 40 X-coordinate
       \units m
       \type real
  N121, \field Vertex 40 Y-coordinate
       \units m
       \type real
  N122, \field Vertex 40 Z-coordinate
       \units m
       \type real
  N123, \field Vertex 41 X-coordinate
       \units m
       \type real
  N124, \field Vertex 41 Y-coordinate
       \units m
       \type real
  N125, \field Vertex 41 Z-coordinate
       \units m
       \type real
  N126, \field Vertex 42 X-coordinate
       \units m
       \type real
  N127, \field Vertex 42 Y-coordinate
       \units m
       \type real
  N128, \field Vertex 42 Z-coordinate
       \units m
       \type real
  N129, \field Vertex 43 X-coordinate
       \units m
       \type real
  N130, \field Vertex 43 Y-coordinate
       \units m
       \type real
  N131, \field Vertex 43 Z-coordinate
       \units m
       \type real
  N132, \field Vertex 44 X-coordinate
       \units m
       \type real
  N133, \field Vertex 44 Y-coordinate
       \units m
       \type real
  N134, \field Vertex 44 Z-coordinate
       \units m
       \type real
  N135, \field Vertex 45 X-coordinate
       \units m
       \type real
  N136, \field Vertex 45 Y-coordinate
       \units m
       \type real
  N137, \field Vertex 45 Z-coordinate
       \units m
       \type real
  N138, \field Vertex 46 X-coordinate
       \units m
       \type real
  N139, \field Vertex 46 Y-coordinate
       \units m
       \type real
  N140, \field Vertex 46 Z-coordinate
       \units m
       \type real
  N141, \field Vertex 47 X-coordinate
       \units m
       \type real
  N142, \field Vertex 47 Y-coordinate
       \units m
       \type real
  N143, \field Vertex 47 Z-coordinate
       \units m
       \type real
  N144, \field Vertex 48 X-coordinate
       \units m
       \type real
  N145, \field Vertex 48 Y-coordinate
       \units m
       \type real
  N146, \field Vertex 48 Z-coordinate
       \units m
       \type real
  N147, \field Vertex 49 X-coordinate
       \units m
       \type real
  N148, \field Vertex 49 Y-coordinate
       \units m
       \type real
  N149, \field Vertex 49 Z-coordinate
       \units m
       \type real
  N150, \field Vertex 50 X-coordinate
       \units m
       \type real
  N151, \field Vertex 50 Y-coordinate
       \units m
       \type real
  N152, \field Vertex 50 Z-coordinate
       \units m
       \type real
  N153, \field Vertex 51 X-coordinate
       \units m
       \type real
  N154, \field Vertex 51 Y-coordinate
       \units m
       \type real
  N155, \field Vertex 51 Z-coordinate
       \units m
       \type real
  N156, \field Vertex 52 X-coordinate
       \units m
       \type real
  N157, \field Vertex 52 Y-coordinate
       \units m
       \type real
  N158, \field Vertex 52 Z-coordinate
       \units m
       \type real
  N159, \field Vertex 53 X-coordinate
       \units m
       \type real
  N160, \field Vertex 53 Y-coordinate
       \units m
       \type real
  N161, \field Vertex 53 Z-coordinate
       \units m
       \type real
  N162, \field Vertex 54 X-coordinate
       \units m
       \type real
  N163, \field Vertex 54 Y-coordinate
       \units m
       \type real
  N164, \field Vertex 54 Z-coordinate
       \units m
       \type real
  N165, \field Vertex 55 X-coordinate
       \units m
       \type real
  N166, \field Vertex 55 Y-coordinate
       \units m
       \type real
  N167, \field Vertex 55 Z-coordinate
       \units m
       \type real
  N168, \field Vertex 56 X-coordinate
       \units m
       \type real
  N169, \field Vertex 56 Y-coordinate
       \units m
       \type real
  N170, \field Vertex 56 Z-coordinate
       \units m
       \type real
  N171, \field Vertex 57 X-coordinate
       \units m
       \type real
  N172, \field Vertex 57 Y-coordinate
       \units m
       \type real
  N173, \field Vertex 57 Z-coordinate
       \units m
       \type real
  N174, \field Vertex 58 X-coordinate
       \units m
       \type real
  N175, \field Vertex 58 Y-coordinate
       \units m
       \type real
  N176, \field Vertex 58 Z-coordinate
       \units m
       \type real
  N177, \field Vertex 59 X-coordinate
       \units m
       \type real
  N178, \field Vertex 59 Y-coordinate
       \units m
       \type real
  N179, \field Vertex 59 Z-coordinate
       \units m
       \type real
  N180, \field Vertex 60 X-coordinate
       \units m
       \type real
  N181, \field Vertex 60 Y-coordinate
       \units m
       \type real
  N182, \field Vertex 60 Z-coordinate
       \units m
       \type real
  N183, \field Vertex 61 X-coordinate
       \units m
       \type real
  N184, \field Vertex 61 Y-coordinate
       \units m
       \type real
  N185, \field Vertex 61 Z-coordinate
       \units m
       \type real
  N186, \field Vertex 62 X-coordinate
       \units m
       \type real
  N187, \field Vertex 62 Y-coordinate
       \units m
       \type real
  N188, \field Vertex 62 Z-coordinate
       \units m
       \type real
  N189, \field Vertex 63 X-coordinate
       \units m
       \type real
  N190, \field Vertex 63 Y-coordinate
       \units m
       \type real
  N191, \field Vertex 63 Z-coordinate
       \units m
       \type real
  N192, \field Vertex 64 X-coordinate
       \units m
       \type real
  N193, \field Vertex 64 Y-coordinate
       \units m
       \type real
  N194, \field Vertex 64 Z-coordinate
       \units m
       \type real
  N195, \field Vertex 65 X-coordinate
       \units m
       \type real
  N196, \field Vertex 65 Y-coordinate
       \units m
       \type real
  N197, \field Vertex 65 Z-coordinate
       \units m
       \type real
  N198, \field Vertex 66 X-coordinate
       \units m
       \type real
  N199, \field Vertex 66 Y-coordinate
       \units m
       \type real
  N200, \field Vertex 66 Z-coordinate
       \units m
       \type real
  N201, \field Vertex 67 X-coordinate
       \units m
       \type real
  N202, \field Vertex 67 Y-coordinate
       \units m
       \type real
  N203, \field Vertex 67 Z-coordinate
       \units m
       \type real
  N204, \field Vertex 68 X-coordinate
       \units m
       \type real
  N205, \field Vertex 68 Y-coordinate
       \units m
       \type real
  N206, \field Vertex 68 Z-coordinate
       \units m
       \type real
  N207, \field Vertex 69 X-coordinate
       \units m
       \type real
  N208, \field Vertex 69 Y-coordinate
       \units m
       \type real
  N209, \field Vertex 69 Z-coordinate
       \units m
       \type real
  N210, \field Vertex 70 X-coordinate
       \units m
       \type real
  N211, \field Vertex 70 Y-coordinate
       \units m
       \type real
  N212, \field Vertex 70 Z-coordinate
       \units m
       \type real
  N213, \field Vertex 71 X-coordinate
       \units m
       \type real
  N214, \field Vertex 71 Y-coordinate
       \units m
       \type real
  N215, \field Vertex 71 Z-coordinate
       \units m
       \type real
  N216, \field Vertex 72 X-coordinate
       \units m
       \type real
  N217, \field Vertex 72 Y-coordinate
       \units m
       \type real
  N218, \field Vertex 72 Z-coordinate
       \units m
       \type real
  N219, \field Vertex 73 X-coordinate
       \units m
       \type real
  N220, \field Vertex 73 Y-coordinate
       \units m
       \type real
  N221, \field Vertex 73 Z-coordinate
       \units m
       \type real
  N222, \field Vertex 74 X-coordinate
       \units m
       \type real
  N223, \field Vertex 74 Y-coordinate
       \units m
       \type real
  N224, \field Vertex 74 Z-coordinate
       \units m
       \type real
  N225, \field Vertex 75 X-coordinate
       \units m
       \type real
  N226, \field Vertex 75 Y-coordinate
       \units m
       \type real
  N227, \field Vertex 75 Z-coordinate
       \units m
       \type real
  N228, \field Vertex 76 X-coordinate
       \units m
       \type real
  N229, \field Vertex 76 Y-coordinate
       \units m
       \type real
  N230, \field Vertex 76 Z-coordinate
       \units m
       \type real
  N231, \field Vertex 77 X-coordinate
       \units m
       \type real
  N232, \field Vertex 77 Y-coordinate
       \units m
       \type real
  N233, \field Vertex 77 Z-coordinate
       \units m
       \type real
  N234, \field Vertex 78 X-coordinate
       \units m
       \type real
  N235, \field Vertex 78 Y-coordinate
       \units m
       \type real
  N236, \field Vertex 78 Z-coordinate
       \units m
       \type real
  N237, \field Vertex 79 X-coordinate
       \units m
       \type real
  N238, \field Vertex 79 Y-coordinate
       \units m
       \type real
  N239, \field Vertex 79 Z-coordinate
       \units m
       \type real
  N240, \field Vertex 80 X-coordinate
       \units m
       \type real
  N241, \field Vertex 80 Y-coordinate
       \units m
       \type real
  N242, \field Vertex 80 Z-coordinate
       \units m
       \type real
  N243, \field Vertex 81 X-coordinate
       \units m
       \type real
  N244, \field Vertex 81 Y-coordinate
       \units m
       \type real
  N245, \field Vertex 81 Z-coordinate
       \units m
       \type real
  N246, \field Vertex 82 X-coordinate
       \units m
       \type real
  N247, \field Vertex 82 Y-coordinate
       \units m
       \type real
  N248, \field Vertex 82 Z-coordinate
       \units m
       \type real
  N249, \field Vertex 83 X-coordinate
       \units m
       \type real
  N250, \field Vertex 83 Y-coordinate
       \units m
       \type real
  N251, \field Vertex 83 Z-coordinate
       \units m
       \type real
  N252, \field Vertex 84 X-coordinate
       \units m
       \type real
  N253, \field Vertex 84 Y-coordinate
       \units m
       \type real
  N254, \field Vertex 84 Z-coordinate
       \units m
       \type real
  N255, \field Vertex 85 X-coordinate
       \units m
       \type real
  N256, \field Vertex 85 Y-coordinate
       \units m
       \type real
  N257, \field Vertex 85 Z-coordinate
       \units m
       \type real
  N258, \field Vertex 86 X-coordinate
       \units m
       \type real
  N259, \field Vertex 86 Y-coordinate
       \units m
       \type real
  N260, \field Vertex 86 Z-coordinate
       \units m
       \type real
  N261, \field Vertex 87 X-coordinate
       \units m
       \type real
  N262, \field Vertex 87 Y-coordinate
       \units m
       \type real
  N263, \field Vertex 87 Z-coordinate
       \units m
       \type real
  N264, \field Vertex 88 X-coordinate
       \units m
       \type real
  N265, \field Vertex 88 Y-coordinate
       \units m
       \type real
  N266, \field Vertex 88 Z-coordinate
       \units m
       \type real
  N267, \field Vertex 89 X-coordinate
       \units m
       \type real
  N268, \field Vertex 89 Y-coordinate
       \units m
       \type real
  N269, \field Vertex 89 Z-coordinate
       \units m
       \type real
  N270, \field Vertex 90 X-coordinate
       \units m
       \type real
  N271, \field Vertex 90 Y-coordinate
       \units m
       \type real
  N272, \field Vertex 90 Z-coordinate
       \units m
       \type real
  N273, \field Vertex 91 X-coordinate
       \units m
       \type real
  N274, \field Vertex 91 Y-coordinate
       \units m
       \type real
  N275, \field Vertex 91 Z-coordinate
       \units m
       \type real
  N276, \field Vertex 92 X-coordinate
       \units m
       \type real
  N277, \field Vertex 92 Y-coordinate
       \units m
       \type real
  N278, \field Vertex 92 Z-coordinate
       \units m
       \type real
  N279, \field Vertex 93 X-coordinate
       \units m
       \type real
  N280, \field Vertex 93 Y-coordinate
       \units m
       \type real
  N281, \field Vertex 93 Z-coordinate
       \units m
       \type real
  N282, \field Vertex 94 X-coordinate
       \units m
       \type real
  N283, \field Vertex 94 Y-coordinate
       \units m
       \type real
  N284, \field Vertex 94 Z-coordinate
       \units m
       \type real
  N285, \field Vertex 95 X-coordinate
       \units m
       \type real
  N286, \field Vertex 95 Y-coordinate
       \units m
       \type real
  N287, \field Vertex 95 Z-coordinate
       \units m
       \type real
  N288, \field Vertex 96 X-coordinate
       \units m
       \type real
  N289, \field Vertex 96 Y-coordinate
       \units m
       \type real
  N290, \field Vertex 96 Z-coordinate
       \units m
       \type real
  N291, \field Vertex 97 X-coordinate
       \units m
       \type real
  N292, \field Vertex 97 Y-coordinate
       \units m
       \type real
  N293, \field Vertex 97 Z-coordinate
       \units m
       \type real
  N294, \field Vertex 98 X-coordinate
       \units m
       \type real
  N295, \field Vertex 98 Y-coordinate
       \units m
       \type real
  N296, \field Vertex 98 Z-coordinate
       \units m
       \type real
  N297, \field Vertex 99 X-coordinate
       \units m
       \type real
  N298, \field Vertex 99 Y-coordinate
       \units m
       \type real
  N299, \field Vertex 99 Z-coordinate
       \units m
       \type real
  N300, \field Vertex 100 X-coordinate
       \units m
       \type real
  N301, \field Vertex 100 Y-coordinate
       \units m
       \type real
  N302, \field Vertex 100 Z-coordinate
       \units m
       \type real
  N303, \field Vertex 101 X-coordinate
       \units m
       \type real
  N304, \field Vertex 101 Y-coordinate
       \units m
       \type real
  N305, \field Vertex 101 Z-coordinate
       \units m
       \type real
  N306, \field Vertex 102 X-coordinate
       \units m
       \type real
  N307, \field Vertex 102 Y-coordinate
       \units m
       \type real
  N308, \field Vertex 102 Z-coordinate
       \units m
       \type real
  N309, \field Vertex 103 X-coordinate
       \units m
       \type real
  N310, \field Vertex 103 Y-coordinate
       \units m
       \type real
  N311, \field Vertex 103 Z-coordinate
       \units m
       \type real
  N312, \field Vertex 104 X-coordinate
       \units m
       \type real
  N313, \field Vertex 104 Y-coordinate
       \units m
       \type real
  N314, \field Vertex 104 Z-coordinate
       \units m
       \type real
  N315, \field Vertex 105 X-coordinate
       \units m
       \type real
  N316, \field Vertex 105 Y-coordinate
       \units m
       \type real
  N317, \field Vertex 105 Z-coordinate
       \units m
       \type real
  N318, \field Vertex 106 X-coordinate
       \units m
       \type real
  N319, \field Vertex 106 Y-coordinate
       \units m
       \type real
  N320, \field Vertex 106 Z-coordinate
       \units m
       \type real
  N321, \field Vertex 107 X-coordinate
       \units m
       \type real
  N322, \field Vertex 107 Y-coordinate
       \units m
       \type real
  N323, \field Vertex 107 Z-coordinate
       \units m
       \type real
  N324, \field Vertex 108 X-coordinate
       \units m
       \type real
  N325, \field Vertex 108 Y-coordinate
       \units m
       \type real
  N326, \field Vertex 108 Z-coordinate
       \units m
       \type real
  N327, \field Vertex 109 X-coordinate
       \units m
       \type real
  N328, \field Vertex 109 Y-coordinate
       \units m
       \type real
  N329, \field Vertex 109 Z-coordinate
       \units m
       \type real
  N330, \field Vertex 110 X-coordinate
       \units m
       \type real
  N331, \field Vertex 110 Y-coordinate
       \units m
       \type real
  N332, \field Vertex 110 Z-coordinate
       \units m
       \type real
  N333, \field Vertex 111 X-coordinate
       \units m
       \type real
  N334, \field Vertex 111 Y-coordinate
       \units m
       \type real
  N335, \field Vertex 111 Z-coordinate
       \units m
       \type real
  N336, \field Vertex 112 X-coordinate
       \units m
       \type real
  N337, \field Vertex 112 Y-coordinate
       \units m
       \type real
  N338, \field Vertex 112 Z-coordinate
       \units m
       \type real
  N339, \field Vertex 113 X-coordinate
       \units m
       \type real
  N340, \field Vertex 113 Y-coordinate
       \units m
       \type real
  N341, \field Vertex 113 Z-coordinate
       \units m
       \type real
  N342, \field Vertex 114 X-coordinate
       \units m
       \type real
  N343, \field Vertex 114 Y-coordinate
       \units m
       \type real
  N344, \field Vertex 114 Z-coordinate
       \units m
       \type real
  N345, \field Vertex 115 X-coordinate
       \units m
       \type real
  N346, \field Vertex 115 Y-coordinate
       \units m
       \type real
  N347, \field Vertex 115 Z-coordinate
       \units m
       \type real
  N348, \field Vertex 116 X-coordinate
       \units m
       \type real
  N349, \field Vertex 116 Y-coordinate
       \units m
       \type real
  N350, \field Vertex 116 Z-coordinate
       \units m
       \type real
  N351, \field Vertex 117 X-coordinate
       \units m
       \type real
  N352, \field Vertex 117 Y-coordinate
       \units m
       \type real
  N353, \field Vertex 117 Z-coordinate
       \units m
       \type real
  N354, \field Vertex 118 X-coordinate
       \units m
       \type real
  N355, \field Vertex 118 Y-coordinate
       \units m
       \type real
  N356, \field Vertex 118 Z-coordinate
       \units m
       \type real
  N357, \field Vertex 119 X-coordinate
       \units m
       \type real
  N358, \field Vertex 119 Y-coordinate
       \units m
       \type real
  N359, \field Vertex 119 Z-coordinate
       \units m
       \type real
  N360, \field Vertex 120 X-coordinate
       \units m
       \type real
  N361, \field Vertex 120 Y-coordinate
       \units m
       \type real
  N362; \field Vertex 120 Z-coordinate
       \units m
       \type real

Wall:Detailed,
  \memo Allows for detailed entry of wall heat transfer surfaces.
  \extensible:3 -- duplicate last set of x,y,z coordinates (last 3 fields), remembering to remove ; from "inner" fields.
  \format vertices
  \min-fields 19
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition
       \required-field
       \type choice
       \key Adiabatic
       \key Surface
       \key Zone
       \key Space
       \key Outdoors
       \key Foundation
       \key Ground
       \key GroundFCfactorMethod
       \key OtherSideCoefficients
       \key OtherSideConditionsModel
       \key GroundSlabPreprocessorAverage
       \key GroundSlabPreprocessorCore
       \key GroundSlabPreprocessorPerimeter
       \key GroundBasementPreprocessorAverageWall
       \key GroundBasementPreprocessorAverageFloor
       \key GroundBasementPreprocessorUpperWall
       \key GroundBasementPreprocessorLowerWall
  A6,  \field Outside Boundary Condition Object
       \type object-list
       \object-list OutFaceEnvNames
       \note Non-blank only if the field Outside Boundary Condition is Surface,
       \note Zone, Space, OtherSideCoefficients or OtherSideConditionsModel
       \note If Surface, specify name of corresponding surface in adjacent zone or
       \note specify current surface name for internal partition separating like zones
       \note If Zone, specify the name of the corresponding zone and
       \note the program will generate the corresponding interzone surface
       \note If Foundation, specify the name of the corresponding Foundation object and
       \note If OtherSideCoefficients, specify name of SurfaceProperty:OtherSideCoefficients
       \note If OtherSideConditionsModel, specify name of SurfaceProperty:OtherSideConditionsModel
  A7 , \field Sun Exposure
       \type choice
       \key SunExposed
       \key NoSun
       \default SunExposed
  A8,  \field Wind Exposure
       \type choice
       \key WindExposed
       \key NoWind
       \default WindExposed
  N1,  \field View Factor to Ground
       \type real
       \note From the exterior of the surface
       \note Unused if one uses the "reflections" options in Solar Distribution in Building input
       \note unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular object has been specified.
       \note autocalculate will automatically calculate this value from the tilt of the surface
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  N2 , \field Number of Vertices
       \note shown with 10 vertex coordinates -- extensible object
       \note  "extensible" -- duplicate last set of x,y,z coordinates, renumbering please
       \note (and changing z terminator to a comma "," for all but last one which needs a semi-colon ";")
       \autocalculatable
       \minimum 3
       \default autocalculate
       \note vertices are given in GlobalGeometryRules coordinates -- if relative, all surface coordinates
       \note are "relative" to the Zone Origin. If world, then building and zone origins are used
       \note for some internal calculations, but all coordinates are given in an "absolute" system.
  N3,  \field Vertex 1 X-coordinate
       \begin-extensible
       \required-field
       \units m
       \type real
  N4 , \field Vertex 1 Y-coordinate
       \required-field
       \units m
       \type real
  N5 , \field Vertex 1 Z-coordinate
       \required-field
       \units m
       \type real
  N6,  \field Vertex 2 X-coordinate
       \required-field
       \units m
       \type real
  N7,  \field Vertex 2 Y-coordinate
       \required-field
       \units m
       \type real
  N8,  \field Vertex 2 Z-coordinate
       \required-field
       \units m
       \type real
  N9,  \field Vertex 3 X-coordinate
       \required-field
       \units m
       \type real
  N10, \field Vertex 3 Y-coordinate
       \required-field
       \units m
       \type real
  N11, \field Vertex 3 Z-coordinate
       \required-field
       \units m
       \type real
  N12, \field Vertex 4 X-coordinate
       \units m
       \type real
  N13, \field Vertex 4 Y-coordinate
       \type real
       \units m
  N14, \field Vertex 4 Z-coordinate
       \units m
       \type real
  N15, \field Vertex 5 X-coordinate
       \units m
       \type real
  N16, \field Vertex 5 Y-coordinate
       \type real
       \units m
  N17, \field Vertex 5 Z-coordinate
       \units m
       \type real
  N18, \field Vertex 6 X-coordinate
       \units m
       \type real
  N19, \field Vertex 6 Y-coordinate
       \type real
       \units m
  N20, \field Vertex 6 Z-coordinate
       \units m
       \type real
  N21, \field Vertex 7 X-coordinate
       \units m
       \type real
  N22, \field Vertex 7 Y-coordinate
       \type real
       \units m
  N23, \field Vertex 7 Z-coordinate
       \units m
       \type real
  N24, \field Vertex 8 X-coordinate
       \units m
       \type real
  N25, \field Vertex 8 Y-coordinate
       \type real
       \units m
  N26, \field Vertex 8 Z-coordinate
       \units m
       \type real
  N27, \field Vertex 9 X-coordinate
       \units m
       \type real
  N28, \field Vertex 9 Y-coordinate
       \type real
       \units m
  N29, \field Vertex 9 Z-coordinate
       \units m
       \type real
  N30, \field Vertex 10 X-coordinate
       \units m
       \type real
  N31, \field Vertex 10 Y-coordinate
       \type real
       \units m
  N32; \field Vertex 10 Z-coordinate
       \units m
       \type real

RoofCeiling:Detailed,
  \memo Allows for detailed entry of roof/ceiling heat transfer surfaces.
  \extensible:3 -- duplicate last set of x,y,z coordinates (last 3 fields), remembering to remove ; from "inner" fields.
  \format vertices
  \min-fields 19
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition
       \required-field
       \type choice
       \key Adiabatic
       \key Surface
       \key Zone
       \key Space
       \key Outdoors
       \key Ground
       \key OtherSideCoefficients
       \key OtherSideConditionsModel
       \key GroundSlabPreprocessorAverage
       \key GroundSlabPreprocessorCore
       \key GroundSlabPreprocessorPerimeter
       \key GroundBasementPreprocessorAverageWall
       \key GroundBasementPreprocessorAverageFloor
       \key GroundBasementPreprocessorUpperWall
       \key GroundBasementPreprocessorLowerWall
  A6,  \field Outside Boundary Condition Object
       \type object-list
       \object-list OutFaceEnvNames
       \note Non-blank only if the field Outside Boundary Condition is Surface,
       \note Zone, Space, OtherSideCoefficients or OtherSideConditionsModel
       \note If Surface, specify name of corresponding surface in adjacent zone or
       \note specify current surface name for internal partition separating like zones
       \note If Zone, specify the name of the corresponding zone and
       \note the program will generate the corresponding interzone surface
       \note If OtherSideCoefficients, specify name of SurfaceProperty:OtherSideCoefficients
       \note If OtherSideConditionsModel, specify name of SurfaceProperty:OtherSideConditionsModel
  A7 , \field Sun Exposure
       \type choice
       \key SunExposed
       \key NoSun
       \default SunExposed
  A8,  \field Wind Exposure
       \type choice
       \key WindExposed
       \key NoWind
       \default WindExposed
  N1,  \field View Factor to Ground
       \type real
       \note From the exterior of the surface
       \note Unused if one uses the "reflections" options in Solar Distribution in Building input
       \note unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular object has been specified.
       \note autocalculate will automatically calculate this value from the tilt of the surface
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  N2 , \field Number of Vertices
       \note shown with 10 vertex coordinates -- extensible object
       \note  "extensible" -- duplicate last set of x,y,z coordinates, renumbering please
       \note (and changing z terminator to a comma "," for all but last one which needs a semi-colon ";")
       \autocalculatable
       \minimum 3
       \default autocalculate
       \note vertices are given in GlobalGeometryRules coordinates -- if relative, all surface coordinates
       \note are "relative" to the Zone Origin. If world, then building and zone origins are used
       \note for some internal calculations, but all coordinates are given in an "absolute" system.
  N3,  \field Vertex 1 X-coordinate
       \begin-extensible
       \required-field
       \units m
       \type real
  N4 , \field Vertex 1 Y-coordinate
       \required-field
       \units m
       \type real
  N5 , \field Vertex 1 Z-coordinate
       \required-field
       \units m
       \type real
  N6,  \field Vertex 2 X-coordinate
       \required-field
       \units m
       \type real
  N7,  \field Vertex 2 Y-coordinate
       \required-field
       \units m
       \type real
  N8,  \field Vertex 2 Z-coordinate
       \required-field
       \units m
       \type real
  N9,  \field Vertex 3 X-coordinate
       \required-field
       \units m
       \type real
  N10, \field Vertex 3 Y-coordinate
       \required-field
       \units m
       \type real
  N11, \field Vertex 3 Z-coordinate
       \required-field
       \units m
       \type real
  N12, \field Vertex 4 X-coordinate
       \units m
       \type real
  N13, \field Vertex 4 Y-coordinate
       \type real
       \units m
  N14, \field Vertex 4 Z-coordinate
       \units m
       \type real
  N15, \field Vertex 5 X-coordinate
       \units m
       \type real
  N16, \field Vertex 5 Y-coordinate
       \type real
       \units m
  N17, \field Vertex 5 Z-coordinate
       \units m
       \type real
  N18, \field Vertex 6 X-coordinate
       \units m
       \type real
  N19, \field Vertex 6 Y-coordinate
       \type real
       \units m
  N20, \field Vertex 6 Z-coordinate
       \units m
       \type real
  N21, \field Vertex 7 X-coordinate
       \units m
       \type real
  N22, \field Vertex 7 Y-coordinate
       \type real
       \units m
  N23, \field Vertex 7 Z-coordinate
       \units m
       \type real
  N24, \field Vertex 8 X-coordinate
       \units m
       \type real
  N25, \field Vertex 8 Y-coordinate
       \type real
       \units m
  N26, \field Vertex 8 Z-coordinate
       \units m
       \type real
  N27, \field Vertex 9 X-coordinate
       \units m
       \type real
  N28, \field Vertex 9 Y-coordinate
       \type real
       \units m
  N29, \field Vertex 9 Z-coordinate
       \units m
       \type real
  N30, \field Vertex 10 X-coordinate
       \units m
       \type real
  N31, \field Vertex 10 Y-coordinate
       \type real
       \units m
  N32; \field Vertex 10 Z-coordinate
       \units m
       \type real

Floor:Detailed,
  \memo Allows for detailed entry of floor heat transfer surfaces.
  \extensible:3 -- duplicate last set of x,y,z coordinates (last 3 fields), remembering to remove ; from "inner" fields.
  \format vertices
  \min-fields 19
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
       \reference FloorSurfaceNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition
       \required-field
       \type choice
       \key Adiabatic
       \key Surface
       \key Zone
       \key Space
       \key Outdoors
       \key Foundation
       \key Ground
       \key GroundFCfactorMethod
       \key OtherSideCoefficients
       \key OtherSideConditionsModel
       \key GroundSlabPreprocessorAverage
       \key GroundSlabPreprocessorCore
       \key GroundSlabPreprocessorPerimeter
       \key GroundBasementPreprocessorAverageWall
       \key GroundBasementPreprocessorAverageFloor
       \key GroundBasementPreprocessorUpperWall
       \key GroundBasementPreprocessorLowerWall
  A6,  \field Outside Boundary Condition Object
       \type object-list
       \object-list OutFaceEnvNames
       \note Non-blank only if the field Outside Boundary Condition is Surface,
       \note Zone, Space, OtherSideCoefficients or OtherSideConditionsModel
       \note If Surface, specify name of corresponding surface in adjacent zone or
       \note specify current surface name for internal partition separating like zones
       \note If Zone, specify the name of the corresponding zone and
       \note the program will generate the corresponding interzone surface
       \note If Foundation, specify the name of the corresponding Foundation object and
       \note If OtherSideCoefficients, specify name of SurfaceProperty:OtherSideCoefficients
       \note If OtherSideConditionsModel, specify name of SurfaceProperty:OtherSideConditionsModel
  A7,  \field Sun Exposure
       \type choice
       \key SunExposed
       \key NoSun
       \default SunExposed
  A8,  \field Wind Exposure
       \type choice
       \key WindExposed
       \key NoWind
       \default WindExposed
  N1,  \field View Factor to Ground
       \type real
       \note From the exterior of the surface
       \note Unused if one uses the "reflections" options in Solar Distribution in Building input
       \note unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular object has been specified.
       \note autocalculate will automatically calculate this value from the tilt of the surface
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  N2 , \field Number of Vertices
       \note shown with 10 vertex coordinates -- extensible object
       \note  "extensible" -- duplicate last set of x,y,z coordinates, renumbering please
       \note (and changing z terminator to a comma "," for all but last one which needs a semi-colon ";")
       \autocalculatable
       \minimum 3
       \default autocalculate
       \note vertices are given in GlobalGeometryRules coordinates -- if relative, all surface coordinates
       \note are "relative" to the Zone Origin. If world, then building and zone origins are used
       \note for some internal calculations, but all coordinates are given in an "absolute" system.
  N3,  \field Vertex 1 X-coordinate
       \begin-extensible
       \required-field
       \units m
       \type real
  N4 , \field Vertex 1 Y-coordinate
       \required-field
       \units m
       \type real
  N5 , \field Vertex 1 Z-coordinate
       \required-field
       \units m
       \type real
  N6,  \field Vertex 2 X-coordinate
       \required-field
       \units m
       \type real
  N7,  \field Vertex 2 Y-coordinate
       \required-field
       \units m
       \type real
  N8,  \field Vertex 2 Z-coordinate
       \required-field
       \units m
       \type real
  N9,  \field Vertex 3 X-coordinate
       \required-field
       \units m
       \type real
  N10, \field Vertex 3 Y-coordinate
       \required-field
       \units m
       \type real
  N11, \field Vertex 3 Z-coordinate
       \required-field
       \units m
       \type real
  N12, \field Vertex 4 X-coordinate
       \units m
       \type real
  N13, \field Vertex 4 Y-coordinate
       \type real
       \units m
  N14, \field Vertex 4 Z-coordinate
       \units m
       \type real
  N15, \field Vertex 5 X-coordinate
       \units m
       \type real
  N16, \field Vertex 5 Y-coordinate
       \type real
       \units m
  N17, \field Vertex 5 Z-coordinate
       \units m
       \type real
  N18, \field Vertex 6 X-coordinate
       \units m
       \type real
  N19, \field Vertex 6 Y-coordinate
       \type real
       \units m
  N20, \field Vertex 6 Z-coordinate
       \units m
       \type real
  N21, \field Vertex 7 X-coordinate
       \units m
       \type real
  N22, \field Vertex 7 Y-coordinate
       \type real
       \units m
  N23, \field Vertex 7 Z-coordinate
       \units m
       \type real
  N24, \field Vertex 8 X-coordinate
       \units m
       \type real
  N25, \field Vertex 8 Y-coordinate
       \type real
       \units m
  N26, \field Vertex 8 Z-coordinate
       \units m
       \type real
  N27, \field Vertex 9 X-coordinate
       \units m
       \type real
  N28, \field Vertex 9 Y-coordinate
       \type real
       \units m
  N29, \field Vertex 9 Z-coordinate
       \units m
       \type real
  N30, \field Vertex 10 X-coordinate
       \units m
       \type real
  N31, \field Vertex 10 Y-coordinate
       \type real
       \units m
  N32; \field Vertex 10 Z-coordinate
       \units m
       \type real

Wall:Exterior,
       \memo Allows for simplified entry of exterior walls.
       \memo View Factor to Ground is automatically calculated.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \note Walls are usually tilted 90 degrees
       \default 90
       \minimum 0
       \maximum 180
       \units deg
  N3,  \field Starting X Coordinate
       \note Starting (x,y,z) coordinate is the Lower Left Corner of the Wall
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \units m
  N7;  \field Height
       \units m

Wall:Adiabatic,
       \memo Allows for simplified entry of interior walls.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \note Walls are usually tilted 90 degrees
       \default 90
       \minimum 0
       \maximum 180
       \units deg
  N3,  \field Starting X Coordinate
       \note Starting (x,y,z) coordinate is the Lower Left Corner of the Wall
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \units m
  N7;  \field Height
       \units m

Wall:Underground,
       \memo Allows for simplified entry of underground walls.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file.
       \note If the construction is type "Construction:CfactorUndergroundWall",
       \note then the GroundFCfactorMethod will be used.
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \note Walls are usually tilted 90 degrees
       \default 90
       \minimum 0
       \maximum 180
       \units deg
  N3,  \field Starting X Coordinate
       \note Starting (x,y,z) coordinate is the Lower Left Corner of the Wall
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \units m
  N7;  \field Height
       \units m

Wall:Interzone,
       \memo Allows for simplified entry of interzone walls (walls between zones).
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone for the inside face of the surface.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space for the inside face of the surface (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition Object
       \required-field
       \note Specify a surface name in an adjacent zone for known interior walls.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior wall in the adjacent zone.
       \type object-list
       \object-list OutFaceEnvNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \note Walls are usually tilted 90 degrees
       \default 90
       \minimum 0
       \maximum 180
       \units deg
  N3,  \field Starting X Coordinate
       \note Starting (x,y,z) coordinate is the Lower Left Corner of the Wall
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \units m
  N7;  \field Height
       \units m

Roof,
       \memo Allows for simplified entry of roofs (exterior).
       \memo View Factor to Ground is automatically calculated.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of Roof
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \note Flat Roofs are tilted 0 degrees
       \minimum 0
       \maximum 180
       \default 0
       \units deg
  N3,  \field Starting X Coordinate
       \note If not Flat, Starting coordinate is the Lower Left Corner of the Roof
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \note Along X Axis
       \units m
  N7;  \field Width
       \note Along Y Axis
       \units m

Ceiling:Adiabatic,
       \memo Allows for simplified entry of interior ceilings.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of Ceiling
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \note Ceilings are usually tilted 0 degrees
       \minimum 0
       \maximum 180
       \default 0
       \units deg
  N3,  \field Starting X Coordinate
       \note If not Flat, Starting coordinate is the Lower Left Corner of the Ceiling
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \note Along X Axis
       \units m
  N7;  \field Width
       \note Along Y Axis
       \units m

Ceiling:Interzone,
       \memo Allows for simplified entry of ceilings using adjacent zone
       \memo (interzone) heat transfer - adjacent surface should be a floor
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition Object
       \required-field
       \note Specify a surface name in an adjacent zone for known interior floors
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior floor in the adjacent zone.
       \type object-list
       \object-list OutFaceEnvNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \note Ceilings are usually tilted 0 degrees
       \minimum 0
       \maximum 180
       \default 0
       \units deg
  N3,  \field Starting X Coordinate
       \note If not Flat, should be Lower Left Corner (from outside)
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \note Along X Axis
       \units m
  N7;  \field Width
       \note Along Y Axis
       \units m

Floor:GroundContact,
       \memo Allows for simplified entry of exterior floors with ground contact.
       \memo View Factors to Ground is automatically calculated.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
       \reference FloorSurfaceNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \note If the construction is type "Construction:FfactorGroundFloor",
       \note then the GroundFCfactorMethod will be used.
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1,  \field Azimuth Angle
       \units deg
       \minimum 0
       \maximum 360
  N2,  \field Tilt Angle
       \note Floors are usually tilted 180 degrees
       \units deg
       \minimum 0
       \maximum 180
       \default 180
  N3,  \field Starting X Coordinate
       \note if not flat, should be lower left corner (from outside)
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \note Along X Axis
       \units m
  N7;  \field Width
       \note Along Y Axis
       \units m

Floor:Adiabatic,
       \memo Allows for simplified entry of exterior floors
       \memo ignoring ground contact or interior floors.
       \memo View Factor to Ground is automatically calculated.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
       \reference FloorSurfaceNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone the surface is a part of.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1,  \field Azimuth Angle
       \units deg
       \minimum 0
       \maximum 360
  N2,  \field Tilt Angle
       \note Floors are usually tilted 180 degrees
       \units deg
       \minimum 0
       \maximum 180
       \default 180
  N3,  \field Starting X Coordinate
       \note if not flat, should be lower left corner (from outside)
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \note Along X Axis
       \units m
  N7;  \field Width
       \note Along Y Axis
       \units m

Floor:Interzone,
       \memo Allows for simplified entry of floors using adjacent zone
       \memo (interzone) heat transfer - adjacent surface should be a ceiling.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
       \reference FloorSurfaceNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone Name
       \required-field
       \note Zone for the inside face of the surface.
       \type object-list
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space for the inside face of the surface (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition Object
       \required-field
       \note Specify a surface name in an adjacent zone for known interior ceilings.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior ceiling in the adjacent zone.
       \type object-list
       \object-list OutFaceEnvNames
  N1,  \field Azimuth Angle
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \note Floors are usually tilted 180 degrees
       \minimum 0
       \maximum 180
       \default 180
       \units deg
  N3,  \field Starting X Coordinate
       \note If not Flat, should be Lower Left Corner (from outside)
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \note Along X Axis
       \units m
  N7;  \field Width
       \note Along Y Axis
       \units m

FenestrationSurface:Detailed,
       \memo Allows for detailed entry of subsurfaces
       \memo (windows, doors, glass doors, tubular daylighting devices).
       \min-fields 18
       \format vertices
  A1 , \field Name
       \required-field
       \type alpha
       \reference SubSurfNames
       \reference GlazedExtSubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Surface Type
       \required-field
       \type choice
       \key Window
       \note Window is kept for backward compatibility and is treated as FixedWindow.
       \note Prefer FixedWindow, OperableWindow, or Skylight for new models.
       \key Door
       \key GlassDoor
       \key TubularDaylightDome
       \key TubularDaylightDiffuser
       \key FixedWindow
       \key OperableWindow
       \key Skylight
       \key OverheadDoor
  A3 , \field Construction Name
       \note To be matched with a construction in this input file.
       \note If blank, a ConstructionAssignmentSet assigned to the surface's Space or Building is required.
       \type object-list
       \object-list ConstructionNames
       \object-list ComplexFenestrationStates
  A4 , \field Building Surface Name
       \required-field
       \type object-list
       \object-list SurfaceNames
  A5,  \field Outside Boundary Condition Object
       \type object-list
       \object-list OutFaceEnvNames
       \note Non-blank only if base surface field Outside Boundary Condition is
       \note Surface or OtherSideCoefficients
       \note If Base Surface's Surface, specify name of corresponding subsurface in adjacent zone or
       \note specify current subsurface name for internal partition separating like zones
       \note If OtherSideCoefficients, specify name of SurfaceProperty:OtherSideCoefficients
       \note  or leave blank to inherit Base Surface's OtherSide Coefficients
  N1, \field View Factor to Ground
       \type real
       \note From the exterior of the surface
       \note Unused if one uses the "reflections" options in Solar Distribution in Building input
       \note unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular object has been specified.
       \note autocalculate will automatically calculate this value from the tilt of the surface
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  A6,  \field Frame and Divider Name
       \note Enter the name of a WindowProperty:FrameAndDivider object
       \type object-list
       \object-list WindowFrameAndDividerNames
       \note Used only for exterior windows (rectangular) and glass doors.
       \note Unused for triangular windows.
       \note If not specified (blank), window or glass door has no frame or divider
       \note and no beam solar reflection from reveal surfaces.
  N2,  \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be truncated to integer
       \default 1.0
       \minimum 1.0
  N3,  \field Number of Vertices
       \minimum 3
       \maximum 4
       \autocalculatable
       \default autocalculate
       \note vertices are given in GlobalGeometryRules coordinates -- if relative, all surface coordinates
       \note are "relative" to the Zone Origin. If world, then building and zone origins are used
       \note for some internal calculations, but all coordinates are given in an "absolute" system.
  N4,  \field Vertex 1 X-coordinate
       \required-field
       \units m
       \type real
  N5 , \field Vertex 1 Y-coordinate
       \required-field
       \units m
       \type real
  N6 , \field Vertex 1 Z-coordinate
       \required-field
       \units m
       \type real
  N7,  \field Vertex 2 X-coordinate
       \required-field
       \units m
       \type real
  N8,  \field Vertex 2 Y-coordinate
       \required-field
       \units m
       \type real
  N9,  \field Vertex 2 Z-coordinate
       \required-field
       \units m
       \type real
  N10,  \field Vertex 3 X-coordinate
       \required-field
       \units m
       \type real
  N11, \field Vertex 3 Y-coordinate
       \required-field
       \units m
       \type real
  N12, \field Vertex 3 Z-coordinate
       \required-field
       \units m
       \type real
  N13, \field Vertex 4 X-coordinate
       \units m
       \type real
       \note Not used for triangles
  N14, \field Vertex 4 Y-coordinate
       \type real
       \units m
       \note Not used for triangles
  N15; \field Vertex 4 Z-coordinate
       \units m
       \type real
       \note Not used for triangles

Window,
       \memo Allows for simplified entry of Windows.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SubSurfNames
       \reference GlazedExtSubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Window is on (i.e., Base Surface)
       \note Window assumes the azimuth and tilt angles of the surface it is on.
       \required-field
       \type object-list
       \object-list SurfaceNames
  A4, \field Frame and Divider Name
       \note Enter the name of a WindowProperty:FrameAndDivider object
       \type object-list
       \object-list WindowFrameAndDividerNames
       \note Used only for exterior windows (rectangular) and glass doors.
       \note Unused for triangular windows.
       \note If not specified (blank), window or glass door has no frame or divider
       \note and no beam solar reflection from reveal surfaces.
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be truncated to integer
       \default 1.0
       \minimum 1.0
  N2,  \field Starting X Coordinate
       \note Window starting coordinate is specified relative to the Base Surface origin.
       \units m
  N3,  \field Starting Z Coordinate
       \note How far up the wall the Window starts. (in 2-d, this would be a Y Coordinate)
       \units m
  N4,  \field Length
       \units m
  N5;  \field Height
       \units m

Door,
       \memo Allows for simplified entry of opaque Doors.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Door is on (i.e., Base Surface)
       \note Door assumes the azimuth and tilt angles of the surface it is on.
       \required-field
       \type object-list
       \object-list SurfaceNames
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be truncated to integer
       \default 1.0
       \minimum 1.0
  N2,  \field Starting X Coordinate
       \note Door starting coordinate is specified relative to the Base Surface origin.
       \units m
  N3,  \field Starting Z Coordinate
       \note How far up the wall the Door starts. (in 2-d, this would be a Y Coordinate)
       \units m
  N4,  \field Length
       \units m
  N5;  \field Height
       \units m

GlazedDoor,
       \memo Allows for simplified entry of glass Doors.
  A1 , \field Name
       \required-field
       \type alpha
       \reference SubSurfNames
       \reference GlazedExtSubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Door is on (i.e., Base Surface)
       \note Door assumes the azimuth and tilt angles of the surface it is on.
       \required-field
       \type object-list
       \object-list SurfaceNames
  A4, \field Frame and Divider Name
       \note Enter the name of a WindowProperty:FrameAndDivider object
       \type object-list
       \object-list WindowFrameAndDividerNames
       \note Used only for exterior windows (rectangular) and glass doors.
       \note Unused for triangular windows.
       \note If not specified (blank), window or glass door has no frame or divider
       \note and no beam solar reflection from reveal surfaces.
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be truncated to integer
       \default 1.0
       \minimum 1.0
  N2,  \field Starting X Coordinate
       \note Door starting coordinate is specified relative to the Base Surface origin.
       \units m
  N3,  \field Starting Z Coordinate
       \note How far up the wall the Door starts. (in 2-d, this would be a Y Coordinate)
       \units m
  N4,  \field Length
       \units m
  N5;  \field Height
       \units m

Window:Interzone,
       \memo Allows for simplified entry of interzone windows (adjacent to
       \memo other zones).
  A1 , \field Name
       \required-field
       \type alpha
       \reference SubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Window is on (i.e., Base Surface)
       \note Window assumes the azimuth and tilt angles of the surface it is on.
       \required-field
       \type object-list
       \object-list SurfaceNames
  A4,  \field Outside Boundary Condition Object
       \type object-list
       \object-list OutFaceEnvNames
       \note Specify a surface name in an adjacent zone for known interior windows.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior window in the adjacent zone.
       \note a blank field will set up a Window in an adjacent zone
       \note (same zone as adjacent to base surface)
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be truncated to integer
       \default 1.0
       \minimum 1.0
  N2,  \field Starting X Coordinate
       \note Window starting coordinate is specified relative to the Base Surface origin.
       \units m
  N3,  \field Starting Z Coordinate
       \note How far up the wall the Window starts. (in 2-d, this would be a Y Coordinate)
       \units m
  N4,  \field Length
       \units m
  N5;  \field Height
       \units m

Door:Interzone,
       \memo Allows for simplified entry of interzone (opaque interior) doors (adjacent to
       \memo other zones).
  A1 , \field Name
       \required-field
       \type alpha
       \reference SubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Door is on (i.e., Base Surface)
       \note Door assumes the azimuth and tilt angles of the surface it is on.
       \required-field
       \type object-list
       \object-list SurfaceNames
  A4,  \field Outside Boundary Condition Object
       \type object-list
       \object-list OutFaceEnvNames
       \note Specify a surface name in an adjacent zone for known interior doors.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior door in the adjacent zone.
       \note a blank field will set up a Window in an adjacent zone
       \note (same zone as adjacent to base surface)
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be truncated to integer
       \default 1.0
       \minimum 1.0
  N2,  \field Starting X Coordinate
       \note Door starting coordinate is specified relative to the Base Surface origin.
       \units m
  N3,  \field Starting Z Coordinate
       \note How far up the wall the Door starts. (in 2-d, this would be a Y Coordinate)
       \units m
  N4,  \field Length
       \units m
  N5;  \field Height
       \units m

GlazedDoor:Interzone,
       \memo Allows for simplified entry of interzone (glass interior) doors (adjacent to
       \memo other zones).
  A1 , \field Name
       \required-field
       \type alpha
       \reference SubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \required-field
       \note To be matched with a construction in this input file
       \type object-list
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Door is on (i.e., Base Surface)
       \note Door assumes the azimuth and tilt angles of the surface it is on.
       \required-field
       \type object-list
       \object-list SurfaceNames
  A4,  \field Outside Boundary Condition Object
       \type object-list
       \object-list OutFaceEnvNames
       \note Specify a surface name in an adjacent zone for known interior doors.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior door in the adjacent zone.
       \note a blank field will set up a Window in an adjacent zone
       \note (same zone as adjacent to base surface)
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be truncated to integer
       \default 1.0
       \minimum 1.0
  N2,  \field Starting X Coordinate
       \note Door starting coordinate is specified relative to the Base Surface origin.
       \units m
  N3,  \field Starting Z Coordinate
       \note How far up the wall the Door starts. (in 2-d, this would be a Y Coordinate)
       \units m
  N4,  \field Length
       \units m
  N5;  \field Height
       \units m

WindowShadingControl,
       \memo Specifies the type, location, and controls for window shades, window blinds, and
       \memo switchable glazing. Referencing the surface objects for exterior windows and glass
       \memo doors (ref: FenestrationSurface:Detailed, Window, and GlazedDoor).
       \extensible:1
  A1 , \field Name
       \required-field
       \type alpha
       \reference WindowShadeControlNames
       \note Referenced by surfaces that are exterior windows
       \note Not used by interzone windows
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  N1 , \field Shading Control Sequence Number
       \type integer
       \minimum 1
       \default 1
       \note If multiple WindowShadingControl objects are used than the order that they deploy the window shades
       \note can be set with this field. The first WindowShadingControl should be 1 and subsequent
       \note WindowShadingControl should 2 or 3 or higher. This is usually used when the Multiple Surface Control Type
       \note field is set to Group and groups of windows are being controlled in a certain order.
  A3 , \field Shading Type
       \required-field
       \type choice
       \key InteriorShade
       \key ExteriorShade
       \key ExteriorScreen
       \key InteriorBlind
       \key ExteriorBlind
       \key BetweenGlassShade
       \key BetweenGlassBlind
       \key SwitchableGlazing
  A4 , \field Construction with Shading Name
       \type object-list
       \object-list ConstructionNames
       \note Required if Shading Type = SwitchableGlazing
       \note Required if Shading Type = interior or exterior shade or blind, or exterior screen, and
       \note "Shading Device Material Name" is not specified.
       \note If both "Construction with Shading Name" and "Shading Device Material Name" are entered,
       \note the former takes precedence.
  A5 , \field Shading Control Type
       \required-field
       \type choice
       \key AlwaysOn
       \key AlwaysOff
       \key OnIfScheduleAllows
       \note OnIfScheduleAllows requires that Schedule Name be specified and
       \note Shading Control Is Scheduled = Yes.
       \note AlwaysOn, AlwaysOff and OnIfScheduleAllows are the only valid control types for ExteriorScreen.
       \note The following six control types are used primarily to reduce
       \note zone cooling load due to window solar gain
       \key OnIfHighSolarOnWindow
       \key OnIfHighHorizontalSolar
       \key OnIfHighOutdoorAirTemperature
       \key OnIfHighZoneAirTemperature
       \key OnIfHighZoneCooling
       \key OnIfHighGlare
       \note Following entry should be used only if Shading Type = SwitchableGlazing
       \note and window is in a daylit zone
       \key MeetDaylightIlluminanceSetpoint
       \note The following three control types are used to reduce zone Heating load. They can be
       \note used with any Shading Type but are most appropriate for opaque interior or exterior
       \note shades with high insulating value ("opaque movable insulation")
       \key OnNightIfLowOutdoorTempAndOffDay
       \key OnNightIfLowInsideTempAndOffDay
       \key OnNightIfHeatingAndOffDay
       \note The following two control types are used to reduce zone heating and cooling load.
       \note They can be used with any Shading Type but are most appropriate for translucent interior
       \note or exterior shades with high insulating value ("translucent movable insulation")
       \key OnNightIfLowOutdoorTempAndOnDayIfCooling
       \key OnNightIfHeatingAndOnDayIfCooling
       \note The following two control types are used to reduce zone Cooling load.
       \note They can be used with any Shading Type but are most appropriate for interior
       \note or exterior blinds,interior or exterior shades with low insulating value, or
       \note switchable glazing
       \key OffNightAndOnDayIfCoolingAndHighSolarOnWindow
       \key OnNightAndOnDayIfCoolingAndHighSolarOnWindow
       \note The following four control types require that both Setpoint and Setpoint2 be specified
       \note Setpoint will correspond to outdoor air temp or zone air temp (deg C)
       \note Setpoint2 will correspond to solar on window or horizontal solar (W/m2)
       \key OnIfHighOutdoorAirTempAndHighSolarOnWindow
       \key OnIfHighOutdoorAirTempAndHighHorizontalSolar
       \key OnIfHighZoneAirTempAndHighSolarOnWindow
       \key OnIfHighZoneAirTempAndHighHorizontalSolar
       \note The following three control types require that both Setpoint and Setpoint2 be specified
       \note Setpoint corresponds to solar radiation incident (W/m2)
       \note Setpoint2 corresponds to luminance (cd/m2)
       \note They can only be used in zones with daylighting controls.
       \note They are applicable to any Shading Type except ExteriorScreen.
       \key OnIfHighSolarOrHighLuminanceTillMidnight
       \key OnIfHighSolarOrHighLuminanceTillSunset
       \key OnIfHighSolarOrHighLuminanceTillNextMorning
  A6 , \field Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Required if Shading Control Is Scheduled = Yes.
       \note If schedule value = 1, shading control is active, i.e., shading can take place only
       \note if the control test passes. If schedule value = 0, shading is off whether or not
       \note the control test passes. Schedule Name is required if Shading Control Is Scheduled = Yes.
       \note If Schedule Name is not specified, shading control is assumed to be active at all times.
  N2 , \field Setpoint
       \units W/m2, W or deg C
       \note W/m2 for solar-based controls, W for cooling- or heating-based controls,
       \note deg C for temperature-based controls.
       \note Unused for Shading Control Type = AlwaysOn, AlwaysOff, OnIfScheduleAllows,
       \note OnIfHighGlare, Glare, and DaylightIlluminance
       \type real
  A7 , \field Shading Control Is Scheduled
       \type choice
       \key No
       \key Yes
       \default No
       \note If Yes, Schedule Name is required; if No, Schedule Name is not used.
       \note Shading Control Is Scheduled = Yes is required if Shading Control Type = OnIfScheduleAllows.
  A8 , \field Glare Control Is Active
       \type choice
       \key No
       \key Yes
       \default No
       \note If Yes and window is in a daylit zone, shading is on if zone's discomfort glare index exceeds
       \note the maximum discomfort glare index specified in the Daylighting object referenced by the zone.
       \note The glare test is OR'ed with the test specified by Shading Control Type.
       \note Glare Control Is Active = Yes is required if Shading Control Type = OnIfHighGlare.
  A9 , \field Shading Device Material Name
       \type object-list
       \object-list WindowShadesScreensAndBlinds
       \note Enter the name of a WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind object.
       \note Required if "Construction with Shading Name" is not specified.
       \note Not used if Shading Control Type = SwitchableGlazing, BetweenGlassShade, or BetweenGlassBlind.
       \note If both "Construction with Shading Name" and "Shading Device Material Name" are entered,
       \note the former takes precedence.
  A10, \field Type of Slat Angle Control for Blinds
       \type choice
       \key FixedSlatAngle
       \key ScheduledSlatAngle
       \key BlockBeamSolar
       \default FixedSlatAngle
       \note Used only if Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind.
       \note If choice is ScheduledSlatAngle then Slat Angle Schedule Name is required.
  A11, \field Slat Angle Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Used only if Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind.
       \note Required if Type of Slat Angle Control for Blinds = ScheduledSlatAngle
       \note Schedule values should be degrees (0 minimum, 180 maximum)
  N3 , \field Setpoint 2
       \units W/m2, deg C or cd/m2
       \note W/m2 for solar-based controls, deg C for temperature-based controls,
       \note cd/m2 for luminance based controls.
       \note Used only as the second setpoint for the following two-setpoint control types:
       \note OnIfHighOutdoorAirTempAndHighSolarOnWindow, OnIfHighOutdoorAirTempAndHighHorizontalSolar,
       \note OnIfHighZoneAirTempAndHighSolarOnWindow, OnIfHighZoneAirTempAndHighHorizontalSolar,
       \note OnIfHighSolarOrHighLuminanceTillMidnight, OnIfHighSolarOrHighLuminanceTillSunset,
       \note and OnIfHighSolarOrHighLuminanceTillNextMorning.
       \type real
       \ip-units unknown
  A12, \field Daylighting Control Object Name
       \type object-list
       \object-list DaylightingControlNames
       \note Reference to the Daylighting:Controls object that provides the glare and illuminance control to the zone.
  A13, \field Multiple Surface Control Type
       \type choice
       \key Sequential
       \key Group
       \default Sequential
       \note When Sequential is used the list of fenestration surfaces are controlled individually in the order specified
       \note When Group is used the entire list is controlled simultaneously and if glare control is needed the entire
       \note group of window shades are deployed together a the same time
  A14, \field Fenestration Surface 1 Name
       \required-field
       \begin-extensible
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A15, \field Fenestration Surface 2 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A16, \field Fenestration Surface 3 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A17, \field Fenestration Surface 4 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A18, \field Fenestration Surface 5 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A19, \field Fenestration Surface 6 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A20, \field Fenestration Surface 7 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A21, \field Fenestration Surface 8 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A22, \field Fenestration Surface 9 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
  A23; \field Fenestration Surface 10 Name
       \type object-list
       \object-list GlazedExtSubSurfNames
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.

WindowProperty:FrameAndDivider,
         \memo Specifies the dimensions of a window frame, dividers, and inside reveal surfaces.
         \memo Referenced by the surface objects for exterior windows and glass doors
         \memo (ref: FenestrationSurface:Detailed, Window, and GlazedDoor).
         \min-fields 26
    A1 , \field Name
         \required-field
         \type alpha
         \reference WindowFrameAndDividerNames
         \note Referenced by surfaces that are exterior windows
         \note Not used by interzone windows
    N1 , \field Frame Width
         \units m
         \type real
         \minimum 0.0
         \maximum 1.0
         \default 0.0
         \note Width of frame in plane of window
         \note Frame width assumed the same on all sides of window
    N2 , \field Frame Outside Projection
         \units m
         \type real
         \minimum 0.0
         \maximum 0.5
         \default 0.0
         \note Amount that frame projects outward from the outside face of the glazing
    N3 , \field Frame Inside Projection
         \units m
         \type real
         \minimum 0.0
         \maximum 0.5
         \default 0.0
         \note Amount that frame projects inward from the inside face of the glazing
    N4 , \field Frame Conductance
         \units W/m2-K
         \type real
         \minimum 0.0
         \default 0.0
         \note Effective conductance of frame
         \note Excludes air films
         \note Obtained from WINDOW 5 or other 2-D calculation
    N5 , \field Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
         \type real
         \minimum> 0.0
         \maximum 4.0
         \default 1.0
         \note Excludes air films; applies only to multipane windows
         \note Obtained from WINDOW 5 or other 2-D calculation
    N6 , \field Frame Solar Absorptance
         \type real
         \minimum 0.0
         \maximum 1.0
         \default 0.7
         \note Assumed same on outside and inside of frame
    N7 , \field Frame Visible Absorptance
         \type real
         \minimum 0.0
         \maximum 1.0
         \default 0.7
         \note Assumed same on outside and inside of frame
    N8 , \field Frame Thermal Hemispherical Emissivity
         \type real
         \minimum> 0.0
         \default 0.9
         \note Assumed same on outside and inside of frame
    A2 , \field Divider Type
         \type choice
         \key DividedLite
         \key Suspended
         \default DividedLite
    N9 , \field Divider Width
         \units m
         \type real
         \minimum 0.0
         \maximum 0.5
         \default 0.0
         \note Width of dividers in plane of window
         \note Width assumed the same for all dividers
    N10, \field Number of Horizontal Dividers
         \type integer
         \minimum 0
         \default 0
         \note "Horizontal" means parallel to local window X-axis
    N11, \field Number of Vertical Dividers
         \type integer
         \minimum 0
         \default 0
         \note "Vertical" means parallel to local window Y-axis
    N12, \field Divider Outside Projection
         \units m
         \type real
         \minimum 0.0
         \maximum 0.5
         \default 0.0
         \note Amount that divider projects outward from the outside face of the glazing
         \note Outside projection assumed the same for all divider elements
    N13, \field Divider Inside Projection
         \units m
         \type real
         \minimum 0.0
         \maximum 0.5
         \default 0.0
         \note Amount that divider projects inward from the inside face of the glazing
         \note Inside projection assumed the same for all divider elements
    N14, \field Divider Conductance
         \units W/m2-K
         \type real
         \minimum 0.0
         \default 0.0
         \note Effective conductance of divider
         \note Excludes air films
         \note Obtained from WINDOW 5 or other 2-D calculation
    N15, \field Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
         \type real
         \minimum> 0.0
         \maximum 4.0
         \default 1.0
         \note Excludes air films
         \note Obtained from WINDOW 5 or other 2-D calculation
    N16, \field Divider Solar Absorptance
         \type real
         \minimum 0.0
         \maximum 1.0
         \default 0.0
         \note Assumed same on outside and inside of divider
    N17, \field Divider Visible Absorptance
         \type real
         \minimum 0.0
         \maximum 1.0
         \default 0.0
         \note Assumed same on outside and inside of divider
    N18, \field Divider Thermal Hemispherical Emissivity
         \type real
         \minimum> 0.0
         \maximum< 1.0
         \default 0.9
         \note Assumed same on outside and inside of divider
    N19, \field Outside Reveal Solar Absorptance
         \type real
         \minimum 0.0
         \maximum 1.0
         \default 0.0
    N20, \field Inside Sill Depth
         \units m
         \type real
         \minimum 0.0
         \maximum 2.0
         \default 0.0
    N21, \field Inside Sill Solar Absorptance
         \type real
         \minimum 0.0
         \maximum 1.0
         \default 0.0
    N22, \field Inside Reveal Depth
         \note Distance from plane of inside surface of glazing
         \note to plane of inside surface of wall.
         \note Outside reveal depth is determined from the geometry
         \note of the window and the wall it is on; it is non-zero if the plane of
         \note the outside surface of the glazing is set back from the plane of the
         \note outside surface of the wall.
         \units m
         \minimum 0.0
         \maximum 2.0
         \default 0.0
    N23, \field Inside Reveal Solar Absorptance
         \type real
         \minimum 0.0
         \maximum 1.0
         \default 0.0
    A3;  \field NFRC Product Type for Assembly Calculations
         \type choice
         \key CasementDouble
         \key CasementSingle
         \key DualAction
         \key Fixed
         \key Garage
         \key Greenhouse
         \key HingedEscape
         \key HorizontalSlider
         \key Jal
         \key Pivoted
         \key ProjectingSingle
         \key ProjectingDual
         \key DoorSidelite
         \key Skylight
         \key SlidingPatioDoor
         \key CurtainWall
         \key SpandrelPanel
         \key SideHingedDoor
         \key DoorTransom
         \key TropicalAwning
         \key TubularDaylightingDevice
         \key VerticalSlider
         \default CurtainWall
         \note Used when computing the assembly u-factor, SHGC and visible transmittance for reporting only

WindowProperty:AirflowControl,
    \memo Used to control forced airflow through a gap between glass layers
    \min-fields 7
  A1 , \field Name
       \required-field
       \type object-list
       \object-list SubSurfNames
       \note Name must be that of an exterior window with two or three glass layers.
  A2 , \field Airflow Source
       \type choice
       \key IndoorAir
       \key OutdoorAir
       \default IndoorAir
  A3 , \field Airflow Destination
       \note If ReturnAir is selected, the name of the Return Air Node may be specified below.
       \type choice
       \key IndoorAir
       \key OutdoorAir
       \key ReturnAir
       \default OutdoorAir
  N1 , \field Maximum Flow Rate
       \units m3/s-m
       \note Above is m3/s per m of glazing width
       \ip-units ft3/min-ft
       \default 0.0
       \minimum 0.0
  A4 , \field Airflow Control Type
       \type choice
       \key AlwaysOnAtMaximumFlow
       \key AlwaysOff
       \key ScheduledOnly
       \note ScheduledOnly requires that Airflow Has Multiplier Schedule Name = Yes
       \note  and that Airflow Multiplier Schedule Name is specified.
       \default AlwaysOnAtMaximumFlow
  A5 , \field Airflow Is Scheduled
       \type choice
       \key Yes
       \key No
       \default No
       \note If Yes, then Airflow Multiplier Schedule Name must be specified
  A6 , \field Airflow Multiplier Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Required if Airflow Is Scheduled = Yes.
       \note Schedule values are 0.0 or 1.0 and multiply Maximum Air Flow.
  A7 ; \field Airflow Return Air Node Name
       \note Name of the return air node for this airflow window if the Airflow Destination is ReturnAir.
       \note If left blank, defaults to the first return air node for the zone of the window surface.
       \type node

WindowProperty:StormWindow,
       \min-fields 7
       \memo This is a movable exterior glass layer that is usually applied in the winter
       \memo and removed in the summer.
  A1,  \field Window Name
       \note Must be the name of a FenestrationSurface:Detailed object with Surface Type = WINDOW.
       \note The WindowProperty:StormWindow object can only be used with exterior windows.
       \required-field
       \type object-list
       \object-list SubSurfNames
  A2,  \field Storm Glass Layer Name
       \note Must be a WindowMaterial:Glazing or WindowMaterial:Glazing:RefractionExtinctionMethod
       \note Gap between storm glass layer and adjacent glass layer is assumed to be filled
       \note with Air
       \required-field
       \type object-list
       \object-list GlazingMaterialName
  N1,  \field Distance Between Storm Glass Layer and Adjacent Glass
       \type real
       \units m
       \minimum> 0.0
       \maximum 0.5
       \default 0.050
  N2,  \field Month that Storm Glass Layer is Put On
       \required-field
       \minimum 1
       \maximum 12
       \type integer
  N3,  \field Day of Month that Storm Glass Layer is Put On
       \required-field
       \minimum 1
       \maximum 31
       \type integer
  N4,  \field Month that Storm Glass Layer is Taken Off
       \required-field
       \minimum 1
       \maximum 12
       \type integer
  N5;  \field Day of Month that Storm Glass Layer is Taken Off
       \required-field
       \minimum 1
       \maximum 31
       \type integer

InternalMass,
       \memo Used to describe internal zone surface area that does not need to be part of geometric
       \memo representation. This should be the total surface area exposed to the zone air.
       \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
       \memo to all the zones in the ZoneList. Likewise for SpaceList.
  A1 , \field Name
       \required-field
       \type alpha
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file.
       \note If blank, a ConstructionAssignmentSet assigned to the surface's Space or Building is required.
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone or ZoneList Name
       \type object-list
       \object-list ZoneAndZoneListNames
       \note Zone(s) the surface is a part of.
       \note This field is ignored when a Space or SpaceList Name is specified.
  A4 , \field Space or SpaceList Name
       \type object-list
       \object-list SpaceAndSpaceListNames
       \note Space(s) the surface is a part of.
       \note This field is ignored when a ZoneList Name is specified for Zone or ZoneList Name.
       \note An internal mass surface will be added to every Space in every Zone in the ZoneList.
  N1 ; \field Surface Area
       \required-field
       \units m2
       \minimum> 0

Shading:Site,
       \memo used for shading elements such as trees
       \memo these items are fixed in space and would not move with relative geometry
  A1 , \field Name
       \required-field
       \type alpha
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of shading device (S=180,N=0,E=90,W=270)
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \default 90
       \minimum 0
       \maximum 180
       \units deg
  N3,  \field Starting X Coordinate
       \note Starting coordinate is the Lower Left Corner of the Shade
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \units m
  N7;  \field Height
       \units m

Shading:Building,
       \memo used for shading elements such as trees, other buildings, parts of this building not being modeled
       \memo these items are relative to the current building and would move with relative geometry
  A1 , \field Name
       \required-field
       \type alpha
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  N1,  \field Azimuth Angle
       \note Facing direction of outside of shading device (S=180,N=0,E=90,W=270)
       \minimum 0
       \maximum 360
       \units deg
  N2,  \field Tilt Angle
       \default 90
       \minimum 0
       \maximum 180
       \units deg
  N3,  \field Starting X Coordinate
       \note Starting coordinate is the Lower Left Corner of the Shade
       \units m
  N4,  \field Starting Y Coordinate
       \units m
  N5,  \field Starting Z Coordinate
       \units m
  N6,  \field Length
       \units m
  N7;  \field Height
       \units m

Shading:Site:Detailed,
  \extensible:3 -- duplicate last set of x,y,z coordinates, renumbering please (and changing z terminator to , for all but last)
       \memo used for shading elements such as trees
       \memo these items are fixed in space and would not move with relative geometry
       \format vertices
       \min-fields 12
  A1 , \field Name
       \required-field
       \type alpha
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2,  \field Transmittance Schedule Name
       \note Transmittance schedule for the shading device, defaults to zero (always opaque)
       \type object-list
       \object-list ScheduleNames
  N1 , \field Number of Vertices
       \note shown with 6 vertex coordinates -- extensible object
       \autocalculatable
       \default autocalculate
       \minimum 3
       \note Rules for vertices are given in GlobalGeometryRules coordinates --
       \note For this object all surface coordinates are in world coordinates.
  N2,  \field Vertex 1 X-coordinate
       \begin-extensible
       \required-field
       \units m
       \type real
  N3 , \field Vertex 1 Y-coordinate
       \required-field
       \units m
       \type real
  N4 , \field Vertex 1 Z-coordinate
       \required-field
       \units m
       \type real
  N5,  \field Vertex 2 X-coordinate
       \required-field
       \units m
       \type real
  N6,  \field Vertex 2 Y-coordinate
       \required-field
       \units m
       \type real
  N7, \field Vertex 2 Z-coordinate
       \required-field
       \units m
       \type real
  N8, \field Vertex 3 X-coordinate
       \required-field
       \units m
       \type real
  N9,  \field Vertex 3 Y-coordinate
       \required-field
       \units m
       \type real
  N10, \field Vertex 3 Z-coordinate
       \required-field
       \units m
       \type real
  N11, \field Vertex 4 X-coordinate
       \units m
       \type real
  N12, \field Vertex 4 Y-coordinate
       \units m
       \type real
  N13, \field Vertex 4 Z-coordinate
       \units m
       \type real
  N14, \field Vertex 5 X-coordinate
       \units m
       \type real
  N15, \field Vertex 5 Y-coordinate
       \units m
       \type real
  N16, \field Vertex 5 Z-coordinate
       \units m
       \type real
  N17, \field Vertex 6 X-coordinate
       \units m
       \type real
  N18, \field Vertex 6 Y-coordinate
       \units m
       \type real
  N19, \field Vertex 6 Z-coordinate
       \units m
       \type real
  N20, \field Vertex 7 X-coordinate
       \units m
       \type real
  N21, \field Vertex 7 Y-coordinate
       \units m
       \type real
  N22, \field Vertex 7 Z-coordinate
       \units m
       \type real
  N23, \field Vertex 8 X-coordinate
       \units m
       \type real
  N24, \field Vertex 8 Y-coordinate
       \units m
       \type real
  N25, \field Vertex 8 Z-coordinate
       \units m
       \type real
  N26, \field Vertex 9 X-coordinate
       \units m
       \type real
  N27, \field Vertex 9 Y-coordinate
       \units m
       \type real
  N28, \field Vertex 9 Z-coordinate
       \units m
       \type real
  N29, \field Vertex 10 X-coordinate
       \units m
       \type real
  N30, \field Vertex 10 Y-coordinate
       \units m
       \type real
  N31, \field Vertex 10 Z-coordinate
       \units m
       \type real
  N32, \field Vertex 11 X-coordinate
       \units m
       \type real
  N33, \field Vertex 11 Y-coordinate
       \units m
       \type real
  N34, \field Vertex 11 Z-coordinate
       \units m
       \type real
  N35, \field Vertex 12 X-coordinate
       \units m
       \type real
  N36, \field Vertex 12 Y-coordinate
       \units m
       \type real
  N37, \field Vertex 12 Z-coordinate
       \units m
       \type real
  N38, \field Vertex 13 X-coordinate
       \units m
       \type real
  N39, \field Vertex 13 Y-coordinate
       \units m
       \type real
  N40, \field Vertex 13 Z-coordinate
       \units m
       \type real
  N41, \field Vertex 14 X-coordinate
       \units m
       \type real
  N42, \field Vertex 14 Y-coordinate
       \units m
       \type real
  N43, \field Vertex 14 Z-coordinate
       \units m
       \type real
  N44, \field Vertex 15 X-coordinate
       \units m
       \type real
  N45, \field Vertex 15 Y-coordinate
       \units m
       \type real
  N46, \field Vertex 15 Z-coordinate
       \units m
       \type real
  N47, \field Vertex 16 X-coordinate
       \units m
       \type real
  N48, \field Vertex 16 Y-coordinate
       \units m
       \type real
  N49, \field Vertex 16 Z-coordinate
       \units m
       \type real
  N50, \field Vertex 17 X-coordinate
       \units m
       \type real
  N51, \field Vertex 17 Y-coordinate
       \units m
       \type real
  N52, \field Vertex 17 Z-coordinate
       \units m
       \type real
  N53, \field Vertex 18 X-coordinate
       \units m
       \type real
  N54, \field Vertex 18 Y-coordinate
       \units m
       \type real
  N55, \field Vertex 18 Z-coordinate
       \units m
       \type real
  N56, \field Vertex 19 X-coordinate
       \units m
       \type real
  N57, \field Vertex 19 Y-coordinate
       \units m
       \type real
  N58, \field Vertex 19 Z-coordinate
       \units m
       \type real
  N59, \field Vertex 20 X-coordinate
       \units m
       \type real
  N60, \field Vertex 20 Y-coordinate
       \units m
       \type real
  N61, \field Vertex 20 Z-coordinate
       \units m
       \type real
  N62, \field Vertex 21 X-coordinate
       \units m
       \type real
  N63, \field Vertex 21 Y-coordinate
       \units m
       \type real
  N64, \field Vertex 21 Z-coordinate
       \units m
       \type real
  N65, \field Vertex 22 X-coordinate
       \units m
       \type real
  N66, \field Vertex 22 Y-coordinate
       \units m
       \type real
  N67, \field Vertex 22 Z-coordinate
       \units m
       \type real
  N68, \field Vertex 23 X-coordinate
       \units m
       \type real
  N69, \field Vertex 23 Y-coordinate
       \units m
       \type real
  N70, \field Vertex 23 Z-coordinate
       \units m
       \type real
  N71, \field Vertex 24 X-coordinate
       \units m
       \type real
  N72, \field Vertex 24 Y-coordinate
       \units m
       \type real
  N73, \field Vertex 24 Z-coordinate
       \units m
       \type real
  N74, \field Vertex 25 X-coordinate
       \units m
       \type real
  N75, \field Vertex 25 Y-coordinate
       \units m
       \type real
  N76, \field Vertex 25 Z-coordinate
       \units m
       \type real
  N77, \field Vertex 26 X-coordinate
       \units m
       \type real
  N78, \field Vertex 26 Y-coordinate
       \units m
       \type real
  N79, \field Vertex 26 Z-coordinate
       \units m
       \type real
  N80, \field Vertex 27 X-coordinate
       \units m
       \type real
  N81, \field Vertex 27 Y-coordinate
       \units m
       \type real
  N82, \field Vertex 27 Z-coordinate
       \units m
       \type real
  N83, \field Vertex 28 X-coordinate
       \units m
       \type real
  N84, \field Vertex 28 Y-coordinate
       \units m
       \type real
  N85, \field Vertex 28 Z-coordinate
       \units m
       \type real
  N86, \field Vertex 29 X-coordinate
       \units m
       \type real
  N87, \field Vertex 29 Y-coordinate
       \units m
       \type real
  N88, \field Vertex 29 Z-coordinate
       \units m
       \type real
  N89, \field Vertex 30 X-coordinate
       \units m
       \type real
  N90, \field Vertex 30 Y-coordinate
       \units m
       \type real
  N91, \field Vertex 30 Z-coordinate
       \units m
       \type real
  N92, \field Vertex 31 X-coordinate
       \units m
       \type real
  N93, \field Vertex 31 Y-coordinate
       \units m
       \type real
  N94, \field Vertex 31 Z-coordinate
       \units m
       \type real
  N95, \field Vertex 32 X-coordinate
       \units m
       \type real
  N96, \field Vertex 32 Y-coordinate
       \units m
       \type real
  N97, \field Vertex 32 Z-coordinate
       \units m
       \type real
  N98, \field Vertex 33 X-coordinate
       \units m
       \type real
  N99, \field Vertex 33 Y-coordinate
       \units m
       \type real
  N100, \field Vertex 33 Z-coordinate
       \units m
       \type real
  N101, \field Vertex 34 X-coordinate
       \units m
       \type real
  N102, \field Vertex 34 Y-coordinate
       \units m
       \type real
  N103, \field Vertex 34 Z-coordinate
       \units m
       \type real
  N104, \field Vertex 35 X-coordinate
       \units m
       \type real
  N105, \field Vertex 35 Y-coordinate
       \units m
       \type real
  N106, \field Vertex 35 Z-coordinate
       \units m
       \type real
  N107, \field Vertex 36 X-coordinate
       \units m
       \type real
  N108, \field Vertex 36 Y-coordinate
       \units m
       \type real
  N109, \field Vertex 36 Z-coordinate
       \units m
       \type real
  N110, \field Vertex 37 X-coordinate
       \units m
       \type real
  N111, \field Vertex 37 Y-coordinate
       \units m
       \type real
  N112, \field Vertex 37 Z-coordinate
       \units m
       \type real
  N113, \field Vertex 38 X-coordinate
       \units m
       \type real
  N114, \field Vertex 38 Y-coordinate
       \units m
       \type real
  N115, \field Vertex 38 Z-coordinate
       \units m
       \type real
  N116, \field Vertex 39 X-coordinate
       \units m
       \type real
  N117, \field Vertex 39 Y-coordinate
       \units m
       \type real
  N118, \field Vertex 39 Z-coordinate
       \units m
       \type real
  N119, \field Vertex 40 X-coordinate
       \units m
       \type real
  N120, \field Vertex 40 Y-coordinate
       \units m
       \type real
  N121, \field Vertex 40 Z-coordinate
       \units m
       \type real
  N122, \field Vertex 41 X-coordinate
       \units m
       \type real
  N123, \field Vertex 41 Y-coordinate
       \units m
       \type real
  N124, \field Vertex 41 Z-coordinate
       \units m
       \type real
  N125, \field Vertex 42 X-coordinate
       \units m
       \type real
  N126, \field Vertex 42 Y-coordinate
       \units m
       \type real
  N127, \field Vertex 42 Z-coordinate
       \units m
       \type real
  N128, \field Vertex 43 X-coordinate
       \units m
       \type real
  N129, \field Vertex 43 Y-coordinate
       \units m
       \type real
  N130, \field Vertex 43 Z-coordinate
       \units m
       \type real
  N131, \field Vertex 44 X-coordinate
       \units m
       \type real
  N132, \field Vertex 44 Y-coordinate
       \units m
       \type real
  N133, \field Vertex 44 Z-coordinate
       \units m
       \type real
  N134, \field Vertex 45 X-coordinate
       \units m
       \type real
  N135, \field Vertex 45 Y-coordinate
       \units m
       \type real
  N136, \field Vertex 45 Z-coordinate
       \units m
       \type real
  N137, \field Vertex 46 X-coordinate
       \units m
       \type real
  N138, \field Vertex 46 Y-coordinate
       \units m
       \type real
  N139, \field Vertex 46 Z-coordinate
       \units m
       \type real
  N140, \field Vertex 47 X-coordinate
       \units m
       \type real
  N141, \field Vertex 47 Y-coordinate
       \units m
       \type real
  N142, \field Vertex 47 Z-coordinate
       \units m
       \type real
  N143, \field Vertex 48 X-coordinate
       \units m
       \type real
  N144, \field Vertex 48 Y-coordinate
       \units m
       \type real
  N145, \field Vertex 48 Z-coordinate
       \units m
       \type real
  N146, \field Vertex 49 X-coordinate
       \units m
       \type real
  N147, \field Vertex 49 Y-coordinate
       \units m
       \type real
  N148, \field Vertex 49 Z-coordinate
       \units m
       \type real
  N149, \field Vertex 50 X-coordinate
       \units m
       \type real
  N150, \field Vertex 50 Y-coordinate
       \units m
       \type real
  N151, \field Vertex 50 Z-coordinate
       \units m
       \type real
  N152, \field Vertex 51 X-coordinate
       \units m
       \type real
  N153, \field Vertex 51 Y-coordinate
       \units m
       \type real
  N154, \field Vertex 51 Z-coordinate
       \units m
       \type real
  N155, \field Vertex 52 X-coordinate
       \units m
       \type real
  N156, \field Vertex 52 Y-coordinate
       \units m
       \type real
  N157, \field Vertex 52 Z-coordinate
       \units m
       \type real
  N158, \field Vertex 53 X-coordinate
       \units m
       \type real
  N159, \field Vertex 53 Y-coordinate
       \units m
       \type real
  N160, \field Vertex 53 Z-coordinate
       \units m
       \type real
  N161, \field Vertex 54 X-coordinate
       \units m
       \type real
  N162, \field Vertex 54 Y-coordinate
       \units m
       \type real
  N163, \field Vertex 54 Z-coordinate
       \units m
       \type real
  N164, \field Vertex 55 X-coordinate
       \units m
       \type real
  N165, \field Vertex 55 Y-coordinate
       \units m
       \type real
  N166, \field Vertex 55 Z-coordinate
       \units m
       \type real
  N167, \field Vertex 56 X-coordinate
       \units m
       \type real
  N168, \field Vertex 56 Y-coordinate
       \units m
       \type real
  N169, \field Vertex 56 Z-coordinate
       \units m
       \type real
  N170, \field Vertex 57 X-coordinate
       \units m
       \type real
  N171, \field Vertex 57 Y-coordinate
       \units m
       \type real
  N172, \field Vertex 57 Z-coordinate
       \units m
       \type real
  N173, \field Vertex 58 X-coordinate
       \units m
       \type real
  N174, \field Vertex 58 Y-coordinate
       \units m
       \type real
  N175, \field Vertex 58 Z-coordinate
       \units m
       \type real
  N176, \field Vertex 59 X-coordinate
       \units m
       \type real
  N177, \field Vertex 59 Y-coordinate
       \units m
       \type real
  N178, \field Vertex 59 Z-coordinate
       \units m
       \type real
  N179, \field Vertex 60 X-coordinate
       \units m
       \type real
  N180, \field Vertex 60 Y-coordinate
       \units m
       \type real
  N181, \field Vertex 60 Z-coordinate
       \units m
       \type real
  N182, \field Vertex 61 X-coordinate
       \units m
       \type real
  N183, \field Vertex 61 Y-coordinate
       \units m
       \type real
  N184, \field Vertex 61 Z-coordinate
       \units m
       \type real
  N185, \field Vertex 62 X-coordinate
       \units m
       \type real
  N186, \field Vertex 62 Y-coordinate
       \units m
       \type real
  N187, \field Vertex 62 Z-coordinate
       \units m
       \type real
  N188, \field Vertex 63 X-coordinate
       \units m
       \type real
  N189, \field Vertex 63 Y-coordinate
       \units m
       \type real
  N190, \field Vertex 63 Z-coordinate
       \units m
       \type real
  N191, \field Vertex 64 X-coordinate
       \units m
       \type real
  N192, \field Vertex 64 Y-coordinate
       \units m
       \type real
  N193, \field Vertex 64 Z-coordinate
       \units m
       \type real
  N194, \field Vertex 65 X-coordinate
       \units m
       \type real
  N195, \field Vertex 65 Y-coordinate
       \units m
       \type real
  N196, \field Vertex 65 Z-coordinate
       \units m
       \type real
  N197, \field Vertex 66 X-coordinate
       \units m
       \type real
  N198, \field Vertex 66 Y-coordinate
       \units m
       \type real
  N199, \field Vertex 66 Z-coordinate
       \units m
       \type real
  N200, \field Vertex 67 X-coordinate
       \units m
       \type real
  N201, \field Vertex 67 Y-coordinate
       \units m
       \type real
  N202, \field Vertex 67 Z-coordinate
       \units m
       \type real
  N203, \field Vertex 68 X-coordinate
       \units m
       \type real
  N204, \field Vertex 68 Y-coordinate
       \units m
       \type real
  N205, \field Vertex 68 Z-coordinate
       \units m
       \type real
  N206, \field Vertex 69 X-coordinate
       \units m
       \type real
  N207, \field Vertex 69 Y-coordinate
       \units m
       \type real
  N208, \field Vertex 69 Z-coordinate
       \units m
       \type real
  N209, \field Vertex 70 X-coordinate
       \units m
       \type real
  N210, \field Vertex 70 Y-coordinate
       \units m
       \type real
  N211, \field Vertex 70 Z-coordinate
       \units m
       \type real
  N212, \field Vertex 71 X-coordinate
       \units m
       \type real
  N213, \field Vertex 71 Y-coordinate
       \units m
       \type real
  N214, \field Vertex 71 Z-coordinate
       \units m
       \type real
  N215, \field Vertex 72 X-coordinate
       \units m
       \type real
  N216, \field Vertex 72 Y-coordinate
       \units m
       \type real
  N217, \field Vertex 72 Z-coordinate
       \units m
       \type real
  N218, \field Vertex 73 X-coordinate
       \units m
       \type real
  N219, \field Vertex 73 Y-coordinate
       \units m
       \type real
  N220, \field Vertex 73 Z-coordinate
       \units m
       \type real
  N221, \field Vertex 74 X-coordinate
       \units m
       \type real
  N222, \field Vertex 74 Y-coordinate
       \units m
       \type real
  N223, \field Vertex 74 Z-coordinate
       \units m
       \type real
  N224, \field Vertex 75 X-coordinate
       \units m
       \type real
  N225, \field Vertex 75 Y-coordinate
       \units m
       \type real
  N226, \field Vertex 75 Z-coordinate
       \units m
       \type real
  N227, \field Vertex 76 X-coordinate
       \units m
       \type real
  N228, \field Vertex 76 Y-coordinate
       \units m
       \type real
  N229, \field Vertex 76 Z-coordinate
       \units m
       \type real
  N230, \field Vertex 77 X-coordinate
       \units m
       \type real
  N231, \field Vertex 77 Y-coordinate
       \units m
       \type real
  N232, \field Vertex 77 Z-coordinate
       \units m
       \type real
  N233, \field Vertex 78 X-coordinate
       \units m
       \type real
  N234, \field Vertex 78 Y-coordinate
       \units m
       \type real
  N235, \field Vertex 78 Z-coordinate
       \units m
       \type real
  N236, \field Vertex 79 X-coordinate
       \units m
       \type real
  N237, \field Vertex 79 Y-coordinate
       \units m
       \type real
  N238, \field Vertex 79 Z-coordinate
       \units m
       \type real
  N239, \field Vertex 80 X-coordinate
       \units m
       \type real
  N240, \field Vertex 80 Y-coordinate
       \units m
       \type real
  N241, \field Vertex 80 Z-coordinate
       \units m
       \type real
  N242, \field Vertex 81 X-coordinate
       \units m
       \type real
  N243, \field Vertex 81 Y-coordinate
       \units m
       \type real
  N244, \field Vertex 81 Z-coordinate
       \units m
       \type real
  N245, \field Vertex 82 X-coordinate
       \units m
       \type real
  N246, \field Vertex 82 Y-coordinate
       \units m
       \type real
  N247, \field Vertex 82 Z-coordinate
       \units m
       \type real
  N248, \field Vertex 83 X-coordinate
       \units m
       \type real
  N249, \field Vertex 83 Y-coordinate
       \units m
       \type real
  N250, \field Vertex 83 Z-coordinate
       \units m
       \type real
  N251, \field Vertex 84 X-coordinate
       \units m
       \type real
  N252, \field Vertex 84 Y-coordinate
       \units m
       \type real
  N253, \field Vertex 84 Z-coordinate
       \units m
       \type real
  N254, \field Vertex 85 X-coordinate
       \units m
       \type real
  N255, \field Vertex 85 Y-coordinate
       \units m
       \type real
  N256, \field Vertex 85 Z-coordinate
       \units m
       \type real
  N257, \field Vertex 86 X-coordinate
       \units m
       \type real
  N258, \field Vertex 86 Y-coordinate
       \units m
       \type real
  N259, \field Vertex 86 Z-coordinate
       \units m
       \type real
  N260, \field Vertex 87 X-coordinate
       \units m
       \type real
  N261, \field Vertex 87 Y-coordinate
       \units m
       \type real
  N262, \field Vertex 87 Z-coordinate
       \units m
       \type real
  N263, \field Vertex 88 X-coordinate
       \units m
       \type real
  N264, \field Vertex 88 Y-coordinate
       \units m
       \type real
  N265, \field Vertex 88 Z-coordinate
       \units m
       \type real
  N266, \field Vertex 89 X-coordinate
       \units m
       \type real
  N267, \field Vertex 89 Y-coordinate
       \units m
       \type real
  N268, \field Vertex 89 Z-coordinate
       \units m
       \type real
  N269, \field Vertex 90 X-coordinate
       \units m
       \type real
  N270, \field Vertex 90 Y-coordinate
       \units m
       \type real
  N271, \field Vertex 90 Z-coordinate
       \units m
       \type real
  N272, \field Vertex 91 X-coordinate
       \units m
       \type real
  N273, \field Vertex 91 Y-coordinate
       \units m
       \type real
  N274, \field Vertex 91 Z-coordinate
       \units m
       \type real
  N275, \field Vertex 92 X-coordinate
       \units m
       \type real
  N276, \field Vertex 92 Y-coordinate
       \units m
       \type real
  N277, \field Vertex 92 Z-coordinate
       \units m
       \type real
  N278, \field Vertex 93 X-coordinate
       \units m
       \type real
  N279, \field Vertex 93 Y-coordinate
       \units m
       \type real
  N280, \field Vertex 93 Z-coordinate
       \units m
       \type real
  N281, \field Vertex 94 X-coordinate
       \units m
       \type real
  N282, \field Vertex 94 Y-coordinate
       \units m
       \type real
  N283, \field Vertex 94 Z-coordinate
       \units m
       \type real
  N284, \field Vertex 95 X-coordinate
       \units m
       \type real
  N285, \field Vertex 95 Y-coordinate
       \units m
       \type real
  N286, \field Vertex 95 Z-coordinate
       \units m
       \type real
  N287, \field Vertex 96 X-coordinate
       \units m
       \type real
  N288, \field Vertex 96 Y-coordinate
       \units m
       \type real
  N289, \field Vertex 96 Z-coordinate
       \units m
       \type real
  N290, \field Vertex 97 X-coordinate
       \units m
       \type real
  N291, \field Vertex 97 Y-coordinate
       \units m
       \type real
  N292, \field Vertex 97 Z-coordinate
       \units m
       \type real
  N293, \field Vertex 98 X-coordinate
       \units m
       \type real
  N294, \field Vertex 98 Y-coordinate
       \units m
       \type real
  N295, \field Vertex 98 Z-coordinate
       \units m
       \type real
  N296, \field Vertex 99 X-coordinate
       \units m
       \type real
  N297, \field Vertex 99 Y-coordinate
       \units m
       \type real
  N298, \field Vertex 99 Z-coordinate
       \units m
       \type real
  N299, \field Vertex 100 X-coordinate
       \units m
       \type real
  N300, \field Vertex 100 Y-coordinate
       \units m
       \type real
  N301, \field Vertex 100 Z-coordinate
       \units m
       \type real
  N302, \field Vertex 101 X-coordinate
       \units m
       \type real
  N303, \field Vertex 101 Y-coordinate
       \units m
       \type real
  N304, \field Vertex 101 Z-coordinate
       \units m
       \type real
  N305, \field Vertex 102 X-coordinate
       \units m
       \type real
  N306, \field Vertex 102 Y-coordinate
       \units m
       \type real
  N307, \field Vertex 102 Z-coordinate
       \units m
       \type real
  N308, \field Vertex 103 X-coordinate
       \units m
       \type real
  N309, \field Vertex 103 Y-coordinate
       \units m
       \type real
  N310, \field Vertex 103 Z-coordinate
       \units m
       \type real
  N311, \field Vertex 104 X-coordinate
       \units m
       \type real
  N312, \field Vertex 104 Y-coordinate
       \units m
       \type real
  N313, \field Vertex 104 Z-coordinate
       \units m
       \type real
  N314, \field Vertex 105 X-coordinate
       \units m
       \type real
  N315, \field Vertex 105 Y-coordinate
       \units m
       \type real
  N316, \field Vertex 105 Z-coordinate
       \units m
       \type real
  N317, \field Vertex 106 X-coordinate
       \units m
       \type real
  N318, \field Vertex 106 Y-coordinate
       \units m
       \type real
  N319, \field Vertex 106 Z-coordinate
       \units m
       \type real
  N320, \field Vertex 107 X-coordinate
       \units m
       \type real
  N321, \field Vertex 107 Y-coordinate
       \units m
       \type real
  N322, \field Vertex 107 Z-coordinate
       \units m
       \type real
  N323, \field Vertex 108 X-coordinate
       \units m
       \type real
  N324, \field Vertex 108 Y-coordinate
       \units m
       \type real
  N325, \field Vertex 108 Z-coordinate
       \units m
       \type real
  N326, \field Vertex 109 X-coordinate
       \units m
       \type real
  N327, \field Vertex 109 Y-coordinate
       \units m
       \type real
  N328, \field Vertex 109 Z-coordinate
       \units m
       \type real
  N329, \field Vertex 110 X-coordinate
       \units m
       \type real
  N330, \field Vertex 110 Y-coordinate
       \units m
       \type real
  N331, \field Vertex 110 Z-coordinate
       \units m
       \type real
  N332, \field Vertex 111 X-coordinate
       \units m
       \type real
  N333, \field Vertex 111 Y-coordinate
       \units m
       \type real
  N334, \field Vertex 111 Z-coordinate
       \units m
       \type real
  N335, \field Vertex 112 X-coordinate
       \units m
       \type real
  N336, \field Vertex 112 Y-coordinate
       \units m
       \type real
  N337, \field Vertex 112 Z-coordinate
       \units m
       \type real
  N338, \field Vertex 113 X-coordinate
       \units m
       \type real
  N339, \field Vertex 113 Y-coordinate
       \units m
       \type real
  N340, \field Vertex 113 Z-coordinate
       \units m
       \type real
  N341, \field Vertex 114 X-coordinate
       \units m
       \type real
  N342, \field Vertex 114 Y-coordinate
       \units m
       \type real
  N343, \field Vertex 114 Z-coordinate
       \units m
       \type real
  N344, \field Vertex 115 X-coordinate
       \units m
       \type real
  N345, \field Vertex 115 Y-coordinate
       \units m
       \type real
  N346, \field Vertex 115 Z-coordinate
       \units m
       \type real
  N347, \field Vertex 116 X-coordinate
       \units m
       \type real
  N348, \field Vertex 116 Y-coordinate
       \units m
       \type real
  N349, \field Vertex 116 Z-coordinate
       \units m
       \type real
  N350, \field Vertex 117 X-coordinate
       \units m
       \type real
  N351, \field Vertex 117 Y-coordinate
       \units m
       \type real
  N352, \field Vertex 117 Z-coordinate
       \units m
       \type real
  N353, \field Vertex 118 X-coordinate
       \units m
       \type real
  N354, \field Vertex 118 Y-coordinate
       \units m
       \type real
  N355, \field Vertex 118 Z-coordinate
       \units m
       \type real
  N356, \field Vertex 119 X-coordinate
       \units m
       \type real
  N357, \field Vertex 119 Y-coordinate
       \units m
       \type real
  N358, \field Vertex 119 Z-coordinate
       \units m
       \type real
  N359, \field Vertex 120 X-coordinate
       \units m
       \type real
  N360, \field Vertex 120 Y-coordinate
       \units m
       \type real
  N361; \field Vertex 120 Z-coordinate
       \units m
       \type real

Shading:Building:Detailed,
  \extensible:3 -- duplicate last set of x,y,z coordinates, renumbering please (and changing z terminator to , for all but last)
       \memo used for shading elements such as trees, other buildings, parts of this building not being modeled
       \memo these items are relative to the current building and would move with relative geometry
       \format vertices
       \min-fields 12
  A1 , \field Name
       \required-field
       \type alpha
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2,  \field Transmittance Schedule Name
       \note Transmittance schedule for the shading device, defaults to zero (always opaque)
       \type object-list
       \object-list ScheduleNames
  N1 , \field Number of Vertices
       \note shown with 6 vertex coordinates -- extensible object
       \autocalculatable
       \default autocalculate
       \minimum 3
       \note Rules for vertices are given in GlobalGeometryRules coordinates --
       \note For this object all surface coordinates are relative to the building origin (0,0,0)
       \note and will rotate with the BUILDING north axis.
  N2,  \field Vertex 1 X-coordinate
       \begin-extensible
       \required-field
       \units m
       \type real
  N3 , \field Vertex 1 Y-coordinate
       \required-field
       \units m
       \type real
  N4 , \field Vertex 1 Z-coordinate
       \required-field
       \units m
       \type real
  N5,  \field Vertex 2 X-coordinate
       \required-field
       \units m
       \type real
  N6,  \field Vertex 2 Y-coordinate
       \required-field
       \units m
       \type real
  N7, \field Vertex 2 Z-coordinate
       \required-field
       \units m
       \type real
  N8, \field Vertex 3 X-coordinate
       \required-field
       \units m
       \type real
  N9,  \field Vertex 3 Y-coordinate
       \required-field
       \units m
       \type real
  N10, \field Vertex 3 Z-coordinate
       \required-field
       \units m
       \type real
  N11, \field Vertex 4 X-coordinate
       \units m
       \type real
  N12, \field Vertex 4 Y-coordinate
       \type real
       \units m
  N13, \field Vertex 4 Z-coordinate
       \units m
       \type real
  N14, \field Vertex 5 X-coordinate
       \units m
       \type real
  N15, \field Vertex 5 Y-coordinate
       \units m
       \type real
  N16, \field Vertex 5 Z-coordinate
       \units m
       \type real
  N17, \field Vertex 6 X-coordinate
       \units m
       \type real
  N18, \field Vertex 6 Y-coordinate
       \units m
       \type real
  N19, \field Vertex 6 Z-coordinate
       \units m
       \type real
  N20, \field Vertex 7 X-coordinate
       \units m
       \type real
  N21, \field Vertex 7 Y-coordinate
       \units m
       \type real
  N22, \field Vertex 7 Z-coordinate
       \units m
       \type real
  N23, \field Vertex 8 X-coordinate
       \units m
       \type real
  N24, \field Vertex 8 Y-coordinate
       \units m
       \type real
  N25, \field Vertex 8 Z-coordinate
       \units m
       \type real
  N26, \field Vertex 9 X-coordinate
       \units m
       \type real
  N27, \field Vertex 9 Y-coordinate
       \units m
       \type real
  N28, \field Vertex 9 Z-coordinate
       \units m
       \type real
  N29, \field Vertex 10 X-coordinate
       \units m
       \type real
  N30, \field Vertex 10 Y-coordinate
       \units m
       \type real
  N31, \field Vertex 10 Z-coordinate
       \units m
       \type real
  N32, \field Vertex 11 X-coordinate
       \units m
       \type real
  N33, \field Vertex 11 Y-coordinate
       \units m
       \type real
  N34, \field Vertex 11 Z-coordinate
       \units m
       \type real
  N35, \field Vertex 12 X-coordinate
       \units m
       \type real
  N36, \field Vertex 12 Y-coordinate
       \units m
       \type real
  N37, \field Vertex 12 Z-coordinate
       \units m
       \type real
  N38, \field Vertex 13 X-coordinate
       \units m
       \type real
  N39, \field Vertex 13 Y-coordinate
       \units m
       \type real
  N40, \field Vertex 13 Z-coordinate
       \units m
       \type real
  N41, \field Vertex 14 X-coordinate
       \units m
       \type real
  N42, \field Vertex 14 Y-coordinate
       \units m
       \type real
  N43, \field Vertex 14 Z-coordinate
       \units m
       \type real
  N44, \field Vertex 15 X-coordinate
       \units m
       \type real
  N45, \field Vertex 15 Y-coordinate
       \units m
       \type real
  N46, \field Vertex 15 Z-coordinate
       \units m
       \type real
  N47, \field Vertex 16 X-coordinate
       \units m
       \type real
  N48, \field Vertex 16 Y-coordinate
       \units m
       \type real
  N49, \field Vertex 16 Z-coordinate
       \units m
       \type real
  N50, \field Vertex 17 X-coordinate
       \units m
       \type real
  N51, \field Vertex 17 Y-coordinate
       \units m
       \type real
  N52, \field Vertex 17 Z-coordinate
       \units m
       \type real
  N53, \field Vertex 18 X-coordinate
       \units m
       \type real
  N54, \field Vertex 18 Y-coordinate
       \units m
       \type real
  N55, \field Vertex 18 Z-coordinate
       \units m
       \type real
  N56, \field Vertex 19 X-coordinate
       \units m
       \type real
  N57, \field Vertex 19 Y-coordinate
       \units m
       \type real
  N58, \field Vertex 19 Z-coordinate
       \units m
       \type real
  N59, \field Vertex 20 X-coordinate
       \units m
       \type real
  N60, \field Vertex 20 Y-coordinate
       \units m
       \type real
  N61, \field Vertex 20 Z-coordinate
       \units m
       \type real
  N62, \field Vertex 21 X-coordinate
       \units m
       \type real
  N63, \field Vertex 21 Y-coordinate
       \units m
       \type real
  N64, \field Vertex 21 Z-coordinate
       \units m
       \type real
  N65, \field Vertex 22 X-coordinate
       \units m
       \type real
  N66, \field Vertex 22 Y-coordinate
       \units m
       \type real
  N67, \field Vertex 22 Z-coordinate
       \units m
       \type real
  N68, \field Vertex 23 X-coordinate
       \units m
       \type real
  N69, \field Vertex 23 Y-coordinate
       \units m
       \type real
  N70, \field Vertex 23 Z-coordinate
       \units m
       \type real
  N71, \field Vertex 24 X-coordinate
       \units m
       \type real
  N72, \field Vertex 24 Y-coordinate
       \units m
       \type real
  N73, \field Vertex 24 Z-coordinate
       \units m
       \type real
  N74, \field Vertex 25 X-coordinate
       \units m
       \type real
  N75, \field Vertex 25 Y-coordinate
       \units m
       \type real
  N76, \field Vertex 25 Z-coordinate
       \units m
       \type real
  N77, \field Vertex 26 X-coordinate
       \units m
       \type real
  N78, \field Vertex 26 Y-coordinate
       \units m
       \type real
  N79, \field Vertex 26 Z-coordinate
       \units m
       \type real
  N80, \field Vertex 27 X-coordinate
       \units m
       \type real
  N81, \field Vertex 27 Y-coordinate
       \units m
       \type real
  N82, \field Vertex 27 Z-coordinate
       \units m
       \type real
  N83, \field Vertex 28 X-coordinate
       \units m
       \type real
  N84, \field Vertex 28 Y-coordinate
       \units m
       \type real
  N85, \field Vertex 28 Z-coordinate
       \units m
       \type real
  N86, \field Vertex 29 X-coordinate
       \units m
       \type real
  N87, \field Vertex 29 Y-coordinate
       \units m
       \type real
  N88, \field Vertex 29 Z-coordinate
       \units m
       \type real
  N89, \field Vertex 30 X-coordinate
       \units m
       \type real
  N90, \field Vertex 30 Y-coordinate
       \units m
       \type real
  N91, \field Vertex 30 Z-coordinate
       \units m
       \type real
  N92, \field Vertex 31 X-coordinate
       \units m
       \type real
  N93, \field Vertex 31 Y-coordinate
       \units m
       \type real
  N94, \field Vertex 31 Z-coordinate
       \units m
       \type real
  N95, \field Vertex 32 X-coordinate
       \units m
       \type real
  N96, \field Vertex 32 Y-coordinate
       \units m
       \type real
  N97, \field Vertex 32 Z-coordinate
       \units m
       \type real
  N98, \field Vertex 33 X-coordinate
       \units m
       \type real
  N99, \field Vertex 33 Y-coordinate
       \units m
       \type real
  N100, \field Vertex 33 Z-coordinate
       \units m
       \type real
  N101, \field Vertex 34 X-coordinate
       \units m
       \type real
  N102, \field Vertex 34 Y-coordinate
       \units m
       \type real
  N103, \field Vertex 34 Z-coordinate
       \units m
       \type real
  N104, \field Vertex 35 X-coordinate
       \units m
       \type real
  N105, \field Vertex 35 Y-coordinate
       \units m
       \type real
  N106, \field Vertex 35 Z-coordinate
       \units m
       \type real
  N107, \field Vertex 36 X-coordinate
       \units m
       \type real
  N108, \field Vertex 36 Y-coordinate
       \units m
       \type real
  N109, \field Vertex 36 Z-coordinate
       \units m
       \type real
  N110, \field Vertex 37 X-coordinate
       \units m
       \type real
  N111, \field Vertex 37 Y-coordinate
       \units m
       \type real
  N112, \field Vertex 37 Z-coordinate
       \units m
       \type real
  N113, \field Vertex 38 X-coordinate
       \units m
       \type real
  N114, \field Vertex 38 Y-coordinate
       \units m
       \type real
  N115, \field Vertex 38 Z-coordinate
       \units m
       \type real
  N116, \field Vertex 39 X-coordinate
       \units m
       \type real
  N117, \field Vertex 39 Y-coordinate
       \units m
       \type real
  N118, \field Vertex 39 Z-coordinate
       \units m
       \type real
  N119, \field Vertex 40 X-coordinate
       \units m
       \type real
  N120, \field Vertex 40 Y-coordinate
       \units m
       \type real
  N121, \field Vertex 40 Z-coordinate
       \units m
       \type real
  N122, \field Vertex 41 X-coordinate
       \units m
       \type real
  N123, \field Vertex 41 Y-coordinate
       \units m
       \type real
  N124, \field Vertex 41 Z-coordinate
       \units m
       \type real
  N125, \field Vertex 42 X-coordinate
       \units m
       \type real
  N126, \field Vertex 42 Y-coordinate
       \units m
       \type real
  N127, \field Vertex 42 Z-coordinate
       \units m
       \type real
  N128, \field Vertex 43 X-coordinate
       \units m
       \type real
  N129, \field Vertex 43 Y-coordinate
       \units m
       \type real
  N130, \field Vertex 43 Z-coordinate
       \units m
       \type real
  N131, \field Vertex 44 X-coordinate
       \units m
       \type real
  N132, \field Vertex 44 Y-coordinate
       \units m
       \type real
  N133, \field Vertex 44 Z-coordinate
       \units m
       \type real
  N134, \field Vertex 45 X-coordinate
       \units m
       \type real
  N135, \field Vertex 45 Y-coordinate
       \units m
       \type real
  N136, \field Vertex 45 Z-coordinate
       \units m
       \type real
  N137, \field Vertex 46 X-coordinate
       \units m
       \type real
  N138, \field Vertex 46 Y-coordinate
       \units m
       \type real
  N139, \field Vertex 46 Z-coordinate
       \units m
       \type real
  N140, \field Vertex 47 X-coordinate
       \units m
       \type real
  N141, \field Vertex 47 Y-coordinate
       \units m
       \type real
  N142, \field Vertex 47 Z-coordinate
       \units m
       \type real
  N143, \field Vertex 48 X-coordinate
       \units m
       \type real
  N144, \field Vertex 48 Y-coordinate
       \units m
       \type real
  N145, \field Vertex 48 Z-coordinate
       \units m
       \type real
  N146, \field Vertex 49 X-coordinate
       \units m
       \type real
  N147, \field Vertex 49 Y-coordinate
       \units m
       \type real
  N148, \field Vertex 49 Z-coordinate
       \units m
       \type real
  N149, \field Vertex 50 X-coordinate
       \units m
       \type real
  N150, \field Vertex 50 Y-coordinate
       \units m
       \type real
  N151, \field Vertex 50 Z-coordinate
       \units m
       \type real
  N152, \field Vertex 51 X-coordinate
       \units m
       \type real
  N153, \field Vertex 51 Y-coordinate
       \units m
       \type real
  N154, \field Vertex 51 Z-coordinate
       \units m
       \type real
  N155, \field Vertex 52 X-coordinate
       \units m
       \type real
  N156, \field Vertex 52 Y-coordinate
       \units m
       \type real
  N157, \field Vertex 52 Z-coordinate
       \units m
       \type real
  N158, \field Vertex 53 X-coordinate
       \units m
       \type real
  N159, \field Vertex 53 Y-coordinate
       \units m
       \type real
  N160, \field Vertex 53 Z-coordinate
       \units m
       \type real
  N161, \field Vertex 54 X-coordinate
       \units m
       \type real
  N162, \field Vertex 54 Y-coordinate
       \units m
       \type real
  N163, \field Vertex 54 Z-coordinate
       \units m
       \type real
  N164, \field Vertex 55 X-coordinate
       \units m
       \type real
  N165, \field Vertex 55 Y-coordinate
       \units m
       \type real
  N166, \field Vertex 55 Z-coordinate
       \units m
       \type real
  N167, \field Vertex 56 X-coordinate
       \units m
       \type real
  N168, \field Vertex 56 Y-coordinate
       \units m
       \type real
  N169, \field Vertex 56 Z-coordinate
       \units m
       \type real
  N170, \field Vertex 57 X-coordinate
       \units m
       \type real
  N171, \field Vertex 57 Y-coordinate
       \units m
       \type real
  N172, \field Vertex 57 Z-coordinate
       \units m
       \type real
  N173, \field Vertex 58 X-coordinate
       \units m
       \type real
  N174, \field Vertex 58 Y-coordinate
       \units m
       \type real
  N175, \field Vertex 58 Z-coordinate
       \units m
       \type real
  N176, \field Vertex 59 X-coordinate
       \units m
       \type real
  N177, \field Vertex 59 Y-coordinate
       \units m
       \type real
  N178, \field Vertex 59 Z-coordinate
       \units m
       \type real
  N179, \field Vertex 60 X-coordinate
       \units m
       \type real
  N180, \field Vertex 60 Y-coordinate
       \units m
       \type real
  N181, \field Vertex 60 Z-coordinate
       \units m
       \type real
  N182, \field Vertex 61 X-coordinate
       \units m
       \type real
  N183, \field Vertex 61 Y-coordinate
       \units m
       \type real
  N184, \field Vertex 61 Z-coordinate
       \units m
       \type real
  N185, \field Vertex 62 X-coordinate
       \units m
       \type real
  N186, \field Vertex 62 Y-coordinate
       \units m
       \type real
  N187, \field Vertex 62 Z-coordinate
       \units m
       \type real
  N188, \field Vertex 63 X-coordinate
       \units m
       \type real
  N189, \field Vertex 63 Y-coordinate
       \units m
       \type real
  N190, \field Vertex 63 Z-coordinate
       \units m
       \type real
  N191, \field Vertex 64 X-coordinate
       \units m
       \type real
  N192, \field Vertex 64 Y-coordinate
       \units m
       \type real
  N193, \field Vertex 64 Z-coordinate
       \units m
       \type real
  N194, \field Vertex 65 X-coordinate
       \units m
       \type real
  N195, \field Vertex 65 Y-coordinate
       \units m
       \type real
  N196, \field Vertex 65 Z-coordinate
       \units m
       \type real
  N197, \field Vertex 66 X-coordinate
       \units m
       \type real
  N198, \field Vertex 66 Y-coordinate
       \units m
       \type real
  N199, \field Vertex 66 Z-coordinate
       \units m
       \type real
  N200, \field Vertex 67 X-coordinate
       \units m
       \type real
  N201, \field Vertex 67 Y-coordinate
       \units m
       \type real
  N202, \field Vertex 67 Z-coordinate
       \units m
       \type real
  N203, \field Vertex 68 X-coordinate
       \units m
       \type real
  N204, \field Vertex 68 Y-coordinate
       \units m
       \type real
  N205, \field Vertex 68 Z-coordinate
       \units m
       \type real
  N206, \field Vertex 69 X-coordinate
       \units m
       \type real
  N207, \field Vertex 69 Y-coordinate
       \units m
       \type real
  N208, \field Vertex 69 Z-coordinate
       \units m
       \type real
  N209, \field Vertex 70 X-coordinate
       \units m
       \type real
  N210, \field Vertex 70 Y-coordinate
       \units m
       \type real
  N211, \field Vertex 70 Z-coordinate
       \units m
       \type real
  N212, \field Vertex 71 X-coordinate
       \units m
       \type real
  N213, \field Vertex 71 Y-coordinate
       \units m
       \type real
  N214, \field Vertex 71 Z-coordinate
       \units m
       \type real
  N215, \field Vertex 72 X-coordinate
       \units m
       \type real
  N216, \field Vertex 72 Y-coordinate
       \units m
       \type real
  N217, \field Vertex 72 Z-coordinate
       \units m
       \type real
  N218, \field Vertex 73 X-coordinate
       \units m
       \type real
  N219, \field Vertex 73 Y-coordinate
       \units m
       \type real
  N220, \field Vertex 73 Z-coordinate
       \units m
       \type real
  N221, \field Vertex 74 X-coordinate
       \units m
       \type real
  N222, \field Vertex 74 Y-coordinate
       \units m
       \type real
  N223, \field Vertex 74 Z-coordinate
       \units m
       \type real
  N224, \field Vertex 75 X-coordinate
       \units m
       \type real
  N225, \field Vertex 75 Y-coordinate
       \units m
       \type real
  N226, \field Vertex 75 Z-coordinate
       \units m
       \type real
  N227, \field Vertex 76 X-coordinate
       \units m
       \type real
  N228, \field Vertex 76 Y-coordinate
       \units m
       \type real
  N229, \field Vertex 76 Z-coordinate
       \units m
       \type real
  N230, \field Vertex 77 X-coordinate
       \units m
       \type real
  N231, \field Vertex 77 Y-coordinate
       \units m
       \type real
  N232, \field Vertex 77 Z-coordinate
       \units m
       \type real
  N233, \field Vertex 78 X-coordinate
       \units m
       \type real
  N234, \field Vertex 78 Y-coordinate
       \units m
       \type real
  N235, \field Vertex 78 Z-coordinate
       \units m
       \type real
  N236, \field Vertex 79 X-coordinate
       \units m
       \type real
  N237, \field Vertex 79 Y-coordinate
       \units m
       \type real
  N238, \field Vertex 79 Z-coordinate
       \units m
       \type real
  N239, \field Vertex 80 X-coordinate
       \units m
       \type real
  N240, \field Vertex 80 Y-coordinate
       \units m
       \type real
  N241, \field Vertex 80 Z-coordinate
       \units m
       \type real
  N242, \field Vertex 81 X-coordinate
       \units m
       \type real
  N243, \field Vertex 81 Y-coordinate
       \units m
       \type real
  N244, \field Vertex 81 Z-coordinate
       \units m
       \type real
  N245, \field Vertex 82 X-coordinate
       \units m
       \type real
  N246, \field Vertex 82 Y-coordinate
       \units m
       \type real
  N247, \field Vertex 82 Z-coordinate
       \units m
       \type real
  N248, \field Vertex 83 X-coordinate
       \units m
       \type real
  N249, \field Vertex 83 Y-coordinate
       \units m
       \type real
  N250, \field Vertex 83 Z-coordinate
       \units m
       \type real
  N251, \field Vertex 84 X-coordinate
       \units m
       \type real
  N252, \field Vertex 84 Y-coordinate
       \units m
       \type real
  N253, \field Vertex 84 Z-coordinate
       \units m
       \type real
  N254, \field Vertex 85 X-coordinate
       \units m
       \type real
  N255, \field Vertex 85 Y-coordinate
       \units m
       \type real
  N256, \field Vertex 85 Z-coordinate
       \units m
       \type real
  N257, \field Vertex 86 X-coordinate
       \units m
       \type real
  N258, \field Vertex 86 Y-coordinate
       \units m
       \type real
  N259, \field Vertex 86 Z-coordinate
       \units m
       \type real
  N260, \field Vertex 87 X-coordinate
       \units m
       \type real
  N261, \field Vertex 87 Y-coordinate
       \units m
       \type real
  N262, \field Vertex 87 Z-coordinate
       \units m
       \type real
  N263, \field Vertex 88 X-coordinate
       \units m
       \type real
  N264, \field Vertex 88 Y-coordinate
       \units m
       \type real
  N265, \field Vertex 88 Z-coordinate
       \units m
       \type real
  N266, \field Vertex 89 X-coordinate
       \units m
       \type real
  N267, \field Vertex 89 Y-coordinate
       \units m
       \type real
  N268, \field Vertex 89 Z-coordinate
       \units m
       \type real
  N269, \field Vertex 90 X-coordinate
       \units m
       \type real
  N270, \field Vertex 90 Y-coordinate
       \units m
       \type real
  N271, \field Vertex 90 Z-coordinate
       \units m
       \type real
  N272, \field Vertex 91 X-coordinate
       \units m
       \type real
  N273, \field Vertex 91 Y-coordinate
       \units m
       \type real
  N274, \field Vertex 91 Z-coordinate
       \units m
       \type real
  N275, \field Vertex 92 X-coordinate
       \units m
       \type real
  N276, \field Vertex 92 Y-coordinate
       \units m
       \type real
  N277, \field Vertex 92 Z-coordinate
       \units m
       \type real
  N278, \field Vertex 93 X-coordinate
       \units m
       \type real
  N279, \field Vertex 93 Y-coordinate
       \units m
       \type real
  N280, \field Vertex 93 Z-coordinate
       \units m
       \type real
  N281, \field Vertex 94 X-coordinate
       \units m
       \type real
  N282, \field Vertex 94 Y-coordinate
       \units m
       \type real
  N283, \field Vertex 94 Z-coordinate
       \units m
       \type real
  N284, \field Vertex 95 X-coordinate
       \units m
       \type real
  N285, \field Vertex 95 Y-coordinate
       \units m
       \type real
  N286, \field Vertex 95 Z-coordinate
       \units m
       \type real
  N287, \field Vertex 96 X-coordinate
       \units m
       \type real
  N288, \field Vertex 96 Y-coordinate
       \units m
       \type real
  N289, \field Vertex 96 Z-coordinate
       \units m
       \type real
  N290, \field Vertex 97 X-coordinate
       \units m
       \type real
  N291, \field Vertex 97 Y-coordinate
       \units m
       \type real
  N292, \field Vertex 97 Z-coordinate
       \units m
       \type real
  N293, \field Vertex 98 X-coordinate
       \units m
       \type real
  N294, \field Vertex 98 Y-coordinate
       \units m
       \type real
  N295, \field Vertex 98 Z-coordinate
       \units m
       \type real
  N296, \field Vertex 99 X-coordinate
       \units m
       \type real
  N297, \field Vertex 99 Y-coordinate
       \units m
       \type real
  N298, \field Vertex 99 Z-coordinate
       \units m
       \type real
  N299, \field Vertex 100 X-coordinate
       \units m
       \type real
  N300, \field Vertex 100 Y-coordinate
       \units m
       \type real
  N301, \field Vertex 100 Z-coordinate
       \units m
       \type real
  N302, \field Vertex 101 X-coordinate
       \units m
       \type real
  N303, \field Vertex 101 Y-coordinate
       \units m
       \type real
  N304, \field Vertex 101 Z-coordinate
       \units m
       \type real
  N305, \field Vertex 102 X-coordinate
       \units m
       \type real
  N306, \field Vertex 102 Y-coordinate
       \units m
       \type real
  N307, \field Vertex 102 Z-coordinate
       \units m
       \type real
  N308, \field Vertex 103 X-coordinate
       \units m
       \type real
  N309, \field Vertex 103 Y-coordinate
       \units m
       \type real
  N310, \field Vertex 103 Z-coordinate
       \units m
       \type real
  N311, \field Vertex 104 X-coordinate
       \units m
       \type real
  N312, \field Vertex 104 Y-coordinate
       \units m
       \type real
  N313, \field Vertex 104 Z-coordinate
       \units m
       \type real
  N314, \field Vertex 105 X-coordinate
       \units m
       \type real
  N315, \field Vertex 105 Y-coordinate
       \units m
       \type real
  N316, \field Vertex 105 Z-coordinate
       \units m
       \type real
  N317, \field Vertex 106 X-coordinate
       \units m
       \type real
  N318, \field Vertex 106 Y-coordinate
       \units m
       \type real
  N319, \field Vertex 106 Z-coordinate
       \units m
       \type real
  N320, \field Vertex 107 X-coordinate
       \units m
       \type real
  N321, \field Vertex 107 Y-coordinate
       \units m
       \type real
  N322, \field Vertex 107 Z-coordinate
       \units m
       \type real
  N323, \field Vertex 108 X-coordinate
       \units m
       \type real
  N324, \field Vertex 108 Y-coordinate
       \units m
       \type real
  N325, \field Vertex 108 Z-coordinate
       \units m
       \type real
  N326, \field Vertex 109 X-coordinate
       \units m
       \type real
  N327, \field Vertex 109 Y-coordinate
       \units m
       \type real
  N328, \field Vertex 109 Z-coordinate
       \units m
       \type real
  N329, \field Vertex 110 X-coordinate
       \units m
       \type real
  N330, \field Vertex 110 Y-coordinate
       \units m
       \type real
  N331, \field Vertex 110 Z-coordinate
       \units m
       \type real
  N332, \field Vertex 111 X-coordinate
       \units m
       \type real
  N333, \field Vertex 111 Y-coordinate
       \units m
       \type real
  N334, \field Vertex 111 Z-coordinate
       \units m
       \type real
  N335, \field Vertex 112 X-coordinate
       \units m
       \type real
  N336, \field Vertex 112 Y-coordinate
       \units m
       \type real
  N337, \field Vertex 112 Z-coordinate
       \units m
       \type real
  N338, \field Vertex 113 X-coordinate
       \units m
       \type real
  N339, \field Vertex 113 Y-coordinate
       \units m
       \type real
  N340, \field Vertex 113 Z-coordinate
       \units m
       \type real
  N341, \field Vertex 114 X-coordinate
       \units m
       \type real
  N342, \field Vertex 114 Y-coordinate
       \units m
       \type real
  N343, \field Vertex 114 Z-coordinate
       \units m
       \type real
  N344, \field Vertex 115 X-coordinate
       \units m
       \type real
  N345, \field Vertex 115 Y-coordinate
       \units m
       \type real
  N346, \field Vertex 115 Z-coordinate
       \units m
       \type real
  N347, \field Vertex 116 X-coordinate
       \units m
       \type real
  N348, \field Vertex 116 Y-coordinate
       \units m
       \type real
  N349, \field Vertex 116 Z-coordinate
       \units m
       \type real
  N350, \field Vertex 117 X-coordinate
       \units m
       \type real
  N351, \field Vertex 117 Y-coordinate
       \units m
       \type real
  N352, \field Vertex 117 Z-coordinate
       \units m
       \type real
  N353, \field Vertex 118 X-coordinate
       \units m
       \type real
  N354, \field Vertex 118 Y-coordinate
       \units m
       \type real
  N355, \field Vertex 118 Z-coordinate
       \units m
       \type real
  N356, \field Vertex 119 X-coordinate
       \units m
       \type real
  N357, \field Vertex 119 Y-coordinate
       \units m
       \type real
  N358, \field Vertex 119 Z-coordinate
       \units m
       \type real
  N359, \field Vertex 120 X-coordinate
       \units m
       \type real
  N360, \field Vertex 120 Y-coordinate
       \units m
       \type real
  N361; \field Vertex 120 Z-coordinate
       \units m
       \type real

Shading:Overhang,
      \memo Overhangs are usually flat shading surfaces that reference a window or door.
  A1 , \field Name
       \required-field
       \type alpha
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Window or Door Name
       \required-field
       \type object-list
       \object-list SubSurfNames
  N1,  \field Height above Window or Door
       \units m
  N2,  \field Tilt Angle from Window/Door
       \units deg
       \default 90
       \minimum 0
       \maximum 180
  N3,  \field Left extension from Window/Door Width
       \units m
  N4,  \field Right extension from Window/Door Width
       \note N3 + N4 + Window/Door Width is Overhang Length
       \units m
  N5;  \field Depth
       \units m
       \minimum 0

Shading:Overhang:Projection,
      \memo Overhangs are typically flat shading surfaces that reference a window or door.
  A1 , \field Name
       \required-field
       \type alpha
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Window or Door Name
       \required-field
       \type object-list
       \object-list SubSurfNames
  N1,  \field Height above Window or Door
       \units m
  N2,  \field Tilt Angle from Window/Door
       \units deg
       \default 90
       \minimum 0
       \maximum 180
  N3,  \field Left extension from Window/Door Width
       \units m
  N4,  \field Right extension from Window/Door Width
       \units m
       \note N3 + N4 + Window/Door Width is Overhang Length
  N5;  \field Depth as Fraction of Window/Door Height
       \units dimensionless
       \minimum 0

Shading:Fin,
      \memo Fins are usually shading surfaces that are perpendicular to a window or door.
  A1 , \field Name
       \required-field
       \type alpha
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Window or Door Name
       \required-field
       \type object-list
       \object-list SubSurfNames
  N1,  \field Left Extension from Window/Door
       \units m
  N2,  \field Left Distance Above Top of Window
       \units m
  N3,  \field Left Distance Below Bottom of Window
       \units m
       \note N2 + N3 + height of Window/Door is height of Fin
  N4,  \field Left Tilt Angle from Window/Door
       \units deg
       \default 90
       \minimum 0
       \maximum 180
  N5,  \field Left Depth
       \units m
       \minimum 0
  N6,  \field Right Extension from Window/Door
       \units m
  N7,  \field Right Distance Above Top of Window
       \units m
  N8,  \field Right Distance Below Bottom of Window
       \note N7 + N8 + height of Window/Door is height of Fin
       \units m
  N9,  \field Right Tilt Angle from Window/Door
       \units deg
       \default 90
       \minimum 0
       \maximum 180
  N10; \field Right Depth
       \units m
       \minimum 0

Shading:Fin:Projection,
      \memo Fins are usually shading surfaces that are perpendicular to a window or door.
  A1 , \field Name
       \required-field
       \type alpha
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Window or Door Name
       \required-field
       \type object-list
       \object-list SubSurfNames
  N1,  \field Left Extension from Window/Door
       \units m
  N2,  \field Left Distance Above Top of Window
       \units m
  N3,  \field Left Distance Below Bottom of Window
       \units m
       \note N2 + N3 + height of Window/Door is height of Fin
  N4,  \field Left Tilt Angle from Window/Door
       \units deg
       \default 90
       \minimum 0
       \maximum 180
  N5,  \field Left Depth as Fraction of Window/Door Width
       \units dimensionless
       \minimum 0
  N6,  \field Right Extension from Window/Door
       \units m
  N7,  \field Right Distance Above Top of Window
       \units m
  N8,  \field Right Distance Below Bottom of Window
       \note N7 + N8 + height of Window/Door is height of Fin
       \units m
  N9,  \field Right Tilt Angle from Window/Door
       \units deg
       \default 90
       \minimum 0
       \maximum 180
  N10; \field Right Depth as Fraction of Window/Door Width
       \units dimensionless
       \minimum 0

Shading:Zone:Detailed,
  \extensible:3 -- duplicate last set of x,y,z coordinates, renumbering please (and changing z terminator to , for all but last)
       \memo used For fins, overhangs, elements that shade the building, are attached to the building
       \memo but are not part of the heat transfer calculations
       \format vertices
       \min-fields 13
  A1 , \field Name
       \required-field
       \type alpha
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Base Surface Name
       \required-field
       \type object-list
       \object-list SurfaceNames
  A3,  \field Transmittance Schedule Name
       \note Transmittance schedule for the shading device, defaults to zero (always opaque)
       \type object-list
       \object-list ScheduleNames
  N1 , \field Number of Vertices
       \note shown with 6 vertex coordinates -- extensible object
       \autocalculatable
       \default autocalculate
       \minimum 3
       \note vertices are given in GlobalGeometryRules coordinates -- if relative, all surface coordinates
       \note are "relative" to the Zone Origin. if world, then building and zone origins are used
       \note for some internal calculations, but all coordinates are given in an "absolute" system.
  N2,  \field Vertex 1 X-coordinate
       \begin-extensible
       \required-field
       \units m
       \type real
  N3 , \field Vertex 1 Y-coordinate
       \required-field
       \units m
       \type real
  N4 , \field Vertex 1 Z-coordinate
       \required-field
       \units m
       \type real
  N5,  \field Vertex 2 X-coordinate
       \required-field
       \units m
       \type real
  N6,  \field Vertex 2 Y-coordinate
       \required-field
       \units m
       \type real
  N7, \field Vertex 2 Z-coordinate
       \required-field
       \units m
       \type real
  N8, \field Vertex 3 X-coordinate
       \required-field
       \units m
       \type real
  N9,  \field Vertex 3 Y-coordinate
       \required-field
       \units m
       \type real
  N10, \field Vertex 3 Z-coordinate
       \required-field
       \units m
       \type real
  N11, \field Vertex 4 X-coordinate
       \units m
       \type real
  N12, \field Vertex 4 Y-coordinate
       \type real
       \units m
  N13, \field Vertex 4 Z-coordinate
       \units m
       \type real
  N14, \field Vertex 5 X-coordinate
       \units m
       \type real
  N15, \field Vertex 5 Y-coordinate
       \type real
       \units m
  N16, \field Vertex 5 Z-coordinate
       \units m
       \type real
  N17, \field Vertex 6 X-coordinate
       \units m
       \type real
  N18, \field Vertex 6 Y-coordinate
       \units m
       \type real
  N19, \field Vertex 6 Z-coordinate
       \units m
       \type real
  N20, \field Vertex 7 X-coordinate
       \units m
       \type real
  N21, \field Vertex 7 Y-coordinate
       \units m
       \type real
  N22, \field Vertex 7 Z-coordinate
       \units m
       \type real
  N23, \field Vertex 8 X-coordinate
       \units m
       \type real
  N24, \field Vertex 8 Y-coordinate
       \units m
       \type real
  N25, \field Vertex 8 Z-coordinate
       \units m
       \type real
  N26, \field Vertex 9 X-coordinate
       \units m
       \type real
  N27, \field Vertex 9 Y-coordinate
       \units m
       \type real
  N28, \field Vertex 9 Z-coordinate
       \units m
       \type real
  N29, \field Vertex 10 X-coordinate
       \units m
       \type real
  N30, \field Vertex 10 Y-coordinate
       \units m
       \type real
  N31, \field Vertex 10 Z-coordinate
       \units m
       \type real
  N32, \field Vertex 11 X-coordinate
       \units m
       \type real
  N33, \field Vertex 11 Y-coordinate
       \units m
       \type real
  N34, \field Vertex 11 Z-coordinate
       \units m
       \type real
  N35, \field Vertex 12 X-coordinate
       \units m
       \type real
  N36, \field Vertex 12 Y-coordinate
       \units m
       \type real
  N37, \field Vertex 12 Z-coordinate
       \units m
       \type real
  N38, \field Vertex 13 X-coordinate
       \units m
       \type real
  N39, \field Vertex 13 Y-coordinate
       \units m
       \type real
  N40, \field Vertex 13 Z-coordinate
       \units m
       \type real
  N41, \field Vertex 14 X-coordinate
       \units m
       \type real
  N42, \field Vertex 14 Y-coordinate
       \units m
       \type real
  N43, \field Vertex 14 Z-coordinate
       \units m
       \type real
  N44, \field Vertex 15 X-coordinate
       \units m
       \type real
  N45, \field Vertex 15 Y-coordinate
       \units m
       \type real
  N46, \field Vertex 15 Z-coordinate
       \units m
       \type real
  N47, \field Vertex 16 X-coordinate
       \units m
       \type real
  N48, \field Vertex 16 Y-coordinate
       \units m
       \type real
  N49, \field Vertex 16 Z-coordinate
       \units m
       \type real
  N50, \field Vertex 17 X-coordinate
       \units m
       \type real
  N51, \field Vertex 17 Y-coordinate
       \units m
       \type real
  N52, \field Vertex 17 Z-coordinate
       \units m
       \type real
  N53, \field Vertex 18 X-coordinate
       \units m
       \type real
  N54, \field Vertex 18 Y-coordinate
       \units m
       \type real
  N55, \field Vertex 18 Z-coordinate
       \units m
       \type real
  N56, \field Vertex 19 X-coordinate
       \units m
       \type real
  N57, \field Vertex 19 Y-coordinate
       \units m
       \type real
  N58, \field Vertex 19 Z-coordinate
       \units m
       \type real
  N59, \field Vertex 20 X-coordinate
       \units m
       \type real
  N60, \field Vertex 20 Y-coordinate
       \units m
       \type real
  N61, \field Vertex 20 Z-coordinate
       \units m
       \type real
  N62, \field Vertex 21 X-coordinate
       \units m
       \type real
  N63, \field Vertex 21 Y-coordinate
       \units m
       \type real
  N64, \field Vertex 21 Z-coordinate
       \units m
       \type real
  N65, \field Vertex 22 X-coordinate
       \units m
       \type real
  N66, \field Vertex 22 Y-coordinate
       \units m
       \type real
  N67, \field Vertex 22 Z-coordinate
       \units m
       \type real
  N68, \field Vertex 23 X-coordinate
       \units m
       \type real
  N69, \field Vertex 23 Y-coordinate
       \units m
       \type real
  N70, \field Vertex 23 Z-coordinate
       \units m
       \type real
  N71, \field Vertex 24 X-coordinate
       \units m
       \type real
  N72, \field Vertex 24 Y-coordinate
       \units m
       \type real
  N73, \field Vertex 24 Z-coordinate
       \units m
       \type real
  N74, \field Vertex 25 X-coordinate
       \units m
       \type real
  N75, \field Vertex 25 Y-coordinate
       \units m
       \type real
  N76, \field Vertex 25 Z-coordinate
       \units m
       \type real
  N77, \field Vertex 26 X-coordinate
       \units m
       \type real
  N78, \field Vertex 26 Y-coordinate
       \units m
       \type real
  N79, \field Vertex 26 Z-coordinate
       \units m
       \type real
  N80, \field Vertex 27 X-coordinate
       \units m
       \type real
  N81, \field Vertex 27 Y-coordinate
       \units m
       \type real
  N82, \field Vertex 27 Z-coordinate
       \units m
       \type real
  N83, \field Vertex 28 X-coordinate
       \units m
       \type real
  N84, \field Vertex 28 Y-coordinate
       \units m
       \type real
  N85, \field Vertex 28 Z-coordinate
       \units m
       \type real
  N86, \field Vertex 29 X-coordinate
       \units m
       \type real
  N87, \field Vertex 29 Y-coordinate
       \units m
       \type real
  N88, \field Vertex 29 Z-coordinate
       \units m
       \type real
  N89, \field Vertex 30 X-coordinate
       \units m
       \type real
  N90, \field Vertex 30 Y-coordinate
       \units m
       \type real
  N91, \field Vertex 30 Z-coordinate
       \units m
       \type real
  N92, \field Vertex 31 X-coordinate
       \units m
       \type real
  N93, \field Vertex 31 Y-coordinate
       \units m
       \type real
  N94, \field Vertex 31 Z-coordinate
       \units m
       \type real
  N95, \field Vertex 32 X-coordinate
       \units m
       \type real
  N96, \field Vertex 32 Y-coordinate
       \units m
       \type real
  N97, \field Vertex 32 Z-coordinate
       \units m
       \type real
  N98, \field Vertex 33 X-coordinate
       \units m
       \type real
  N99, \field Vertex 33 Y-coordinate
       \units m
       \type real
  N100, \field Vertex 33 Z-coordinate
       \units m
       \type real
  N101, \field Vertex 34 X-coordinate
       \units m
       \type real
  N102, \field Vertex 34 Y-coordinate
       \units m
       \type real
  N103, \field Vertex 34 Z-coordinate
       \units m
       \type real
  N104, \field Vertex 35 X-coordinate
       \units m
       \type real
  N105, \field Vertex 35 Y-coordinate
       \units m
       \type real
  N106, \field Vertex 35 Z-coordinate
       \units m
       \type real
  N107, \field Vertex 36 X-coordinate
       \units m
       \type real
  N108, \field Vertex 36 Y-coordinate
       \units m
       \type real
  N109, \field Vertex 36 Z-coordinate
       \units m
       \type real
  N110, \field Vertex 37 X-coordinate
       \units m
       \type real
  N111, \field Vertex 37 Y-coordinate
       \units m
       \type real
  N112, \field Vertex 37 Z-coordinate
       \units m
       \type real
  N113, \field Vertex 38 X-coordinate
       \units m
       \type real
  N114, \field Vertex 38 Y-coordinate
       \units m
       \type real
  N115, \field Vertex 38 Z-coordinate
       \units m
       \type real
  N116, \field Vertex 39 X-coordinate
       \units m
       \type real
  N117, \field Vertex 39 Y-coordinate
       \units m
       \type real
  N118, \field Vertex 39 Z-coordinate
       \units m
       \type real
  N119, \field Vertex 40 X-coordinate
       \units m
       \type real
  N120, \field Vertex 40 Y-coordinate
       \units m
       \type real
  N121, \field Vertex 40 Z-coordinate
       \units m
       \type real
  N122, \field Vertex 41 X-coordinate
       \units m
       \type real
  N123, \field Vertex 41 Y-coordinate
       \units m
       \type real
  N124, \field Vertex 41 Z-coordinate
       \units m
       \type real
  N125, \field Vertex 42 X-coordinate
       \units m
       \type real
  N126, \field Vertex 42 Y-coordinate
       \units m
       \type real
  N127, \field Vertex 42 Z-coordinate
       \units m
       \type real
  N128, \field Vertex 43 X-coordinate
       \units m
       \type real
  N129, \field Vertex 43 Y-coordinate
       \units m
       \type real
  N130, \field Vertex 43 Z-coordinate
       \units m
       \type real
  N131, \field Vertex 44 X-coordinate
       \units m
       \type real
  N132, \field Vertex 44 Y-coordinate
       \units m
       \type real
  N133, \field Vertex 44 Z-coordinate
       \units m
       \type real
  N134, \field Vertex 45 X-coordinate
       \units m
       \type real
  N135, \field Vertex 45 Y-coordinate
       \units m
       \type real
  N136, \field Vertex 45 Z-coordinate
       \units m
       \type real
  N137, \field Vertex 46 X-coordinate
       \units m
       \type real
  N138, \field Vertex 46 Y-coordinate
       \units m
       \type real
  N139, \field Vertex 46 Z-coordinate
       \units m
       \type real
  N140, \field Vertex 47 X-coordinate
       \units m
       \type real
  N141, \field Vertex 47 Y-coordinate
       \units m
       \type real
  N142, \field Vertex 47 Z-coordinate
       \units m
       \type real
  N143, \field Vertex 48 X-coordinate
       \units m
       \type real
  N144, \field Vertex 48 Y-coordinate
       \units m
       \type real
  N145, \field Vertex 48 Z-coordinate
       \units m
       \type real
  N146, \field Vertex 49 X-coordinate
       \units m
       \type real
  N147, \field Vertex 49 Y-coordinate
       \units m
       \type real
  N148, \field Vertex 49 Z-coordinate
       \units m
       \type real
  N149, \field Vertex 50 X-coordinate
       \units m
       \type real
  N150, \field Vertex 50 Y-coordinate
       \units m
       \type real
  N151, \field Vertex 50 Z-coordinate
       \units m
       \type real
  N152, \field Vertex 51 X-coordinate
       \units m
       \type real
  N153, \field Vertex 51 Y-coordinate
       \units m
       \type real
  N154, \field Vertex 51 Z-coordinate
       \units m
       \type real
  N155, \field Vertex 52 X-coordinate
       \units m
       \type real
  N156, \field Vertex 52 Y-coordinate
       \units m
       \type real
  N157, \field Vertex 52 Z-coordinate
       \units m
       \type real
  N158, \field Vertex 53 X-coordinate
       \units m
       \type real
  N159, \field Vertex 53 Y-coordinate
       \units m
       \type real
  N160, \field Vertex 53 Z-coordinate
       \units m
       \type real
  N161, \field Vertex 54 X-coordinate
       \units m
       \type real
  N162, \field Vertex 54 Y-coordinate
       \units m
       \type real
  N163, \field Vertex 54 Z-coordinate
       \units m
       \type real
  N164, \field Vertex 55 X-coordinate
       \units m
       \type real
  N165, \field Vertex 55 Y-coordinate
       \units m
       \type real
  N166, \field Vertex 55 Z-coordinate
       \units m
       \type real
  N167, \field Vertex 56 X-coordinate
       \units m
       \type real
  N168, \field Vertex 56 Y-coordinate
       \units m
       \type real
  N169, \field Vertex 56 Z-coordinate
       \units m
       \type real
  N170, \field Vertex 57 X-coordinate
       \units m
       \type real
  N171, \field Vertex 57 Y-coordinate
       \units m
       \type real
  N172, \field Vertex 57 Z-coordinate
       \units m
       \type real
  N173, \field Vertex 58 X-coordinate
       \units m
       \type real
  N174, \field Vertex 58 Y-coordinate
       \units m
       \type real
  N175, \field Vertex 58 Z-coordinate
       \units m
       \type real
  N176, \field Vertex 59 X-coordinate
       \units m
       \type real
  N177, \field Vertex 59 Y-coordinate
       \units m
       \type real
  N178, \field Vertex 59 Z-coordinate
       \units m
       \type real
  N179, \field Vertex 60 X-coordinate
       \units m
       \type real
  N180, \field Vertex 60 Y-coordinate
       \units m
       \type real
  N181, \field Vertex 60 Z-coordinate
       \units m
       \type real
  N182, \field Vertex 61 X-coordinate
       \units m
       \type real
  N183, \field Vertex 61 Y-coordinate
       \units m
       \type real
  N184, \field Vertex 61 Z-coordinate
       \units m
       \type real
  N185, \field Vertex 62 X-coordinate
       \units m
       \type real
  N186, \field Vertex 62 Y-coordinate
       \units m
       \type real
  N187, \field Vertex 62 Z-coordinate
       \units m
       \type real
  N188, \field Vertex 63 X-coordinate
       \units m
       \type real
  N189, \field Vertex 63 Y-coordinate
       \units m
       \type real
  N190, \field Vertex 63 Z-coordinate
       \units m
       \type real
  N191, \field Vertex 64 X-coordinate
       \units m
       \type real
  N192, \field Vertex 64 Y-coordinate
       \units m
       \type real
  N193, \field Vertex 64 Z-coordinate
       \units m
       \type real
  N194, \field Vertex 65 X-coordinate
       \units m
       \type real
  N195, \field Vertex 65 Y-coordinate
       \units m
       \type real
  N196, \field Vertex 65 Z-coordinate
       \units m
       \type real
  N197, \field Vertex 66 X-coordinate
       \units m
       \type real
  N198, \field Vertex 66 Y-coordinate
       \units m
       \type real
  N199, \field Vertex 66 Z-coordinate
       \units m
       \type real
  N200, \field Vertex 67 X-coordinate
       \units m
       \type real
  N201, \field Vertex 67 Y-coordinate
       \units m
       \type real
  N202, \field Vertex 67 Z-coordinate
       \units m
       \type real
  N203, \field Vertex 68 X-coordinate
       \units m
       \type real
  N204, \field Vertex 68 Y-coordinate
       \units m
       \type real
  N205, \field Vertex 68 Z-coordinate
       \units m
       \type real
  N206, \field Vertex 69 X-coordinate
       \units m
       \type real
  N207, \field Vertex 69 Y-coordinate
       \units m
       \type real
  N208, \field Vertex 69 Z-coordinate
       \units m
       \type real
  N209, \field Vertex 70 X-coordinate
       \units m
       \type real
  N210, \field Vertex 70 Y-coordinate
       \units m
       \type real
  N211, \field Vertex 70 Z-coordinate
       \units m
       \type real
  N212, \field Vertex 71 X-coordinate
       \units m
       \type real
  N213, \field Vertex 71 Y-coordinate
       \units m
       \type real
  N214, \field Vertex 71 Z-coordinate
       \units m
       \type real
  N215, \field Vertex 72 X-coordinate
       \units m
       \type real
  N216, \field Vertex 72 Y-coordinate
       \units m
       \type real
  N217, \field Vertex 72 Z-coordinate
       \units m
       \type real
  N218, \field Vertex 73 X-coordinate
       \units m
       \type real
  N219, \field Vertex 73 Y-coordinate
       \units m
       \type real
  N220, \field Vertex 73 Z-coordinate
       \units m
       \type real
  N221, \field Vertex 74 X-coordinate
       \units m
       \type real
  N222, \field Vertex 74 Y-coordinate
       \units m
       \type real
  N223, \field Vertex 74 Z-coordinate
       \units m
       \type real
  N224, \field Vertex 75 X-coordinate
       \units m
       \type real
  N225, \field Vertex 75 Y-coordinate
       \units m
       \type real
  N226, \field Vertex 75 Z-coordinate
       \units m
       \type real
  N227, \field Vertex 76 X-coordinate
       \units m
       \type real
  N228, \field Vertex 76 Y-coordinate
       \units m
       \type real
  N229, \field Vertex 76 Z-coordinate
       \units m
       \type real
  N230, \field Vertex 77 X-coordinate
       \units m
       \type real
  N231, \field Vertex 77 Y-coordinate
       \units m
       \type real
  N232, \field Vertex 77 Z-coordinate
       \units m
       \type real
  N233, \field Vertex 78 X-coordinate
       \units m
       \type real
  N234, \field Vertex 78 Y-coordinate
       \units m
       \type real
  N235, \field Vertex 78 Z-coordinate
       \units m
       \type real
  N236, \field Vertex 79 X-coordinate
       \units m
       \type real
  N237, \field Vertex 79 Y-coordinate
       \units m
       \type real
  N238, \field Vertex 79 Z-coordinate
       \units m
       \type real
  N239, \field Vertex 80 X-coordinate
       \units m
       \type real
  N240, \field Vertex 80 Y-coordinate
       \units m
       \type real
  N241, \field Vertex 80 Z-coordinate
       \units m
       \type real
  N242, \field Vertex 81 X-coordinate
       \units m
       \type real
  N243, \field Vertex 81 Y-coordinate
       \units m
       \type real
  N244, \field Vertex 81 Z-coordinate
       \units m
       \type real
  N245, \field Vertex 82 X-coordinate
       \units m
       \type real
  N246, \field Vertex 82 Y-coordinate
       \units m
       \type real
  N247, \field Vertex 82 Z-coordinate
       \units m
       \type real
  N248, \field Vertex 83 X-coordinate
       \units m
       \type real
  N249, \field Vertex 83 Y-coordinate
       \units m
       \type real
  N250, \field Vertex 83 Z-coordinate
       \units m
       \type real
  N251, \field Vertex 84 X-coordinate
       \units m
       \type real
  N252, \field Vertex 84 Y-coordinate
       \units m
       \type real
  N253, \field Vertex 84 Z-coordinate
       \units m
       \type real
  N254, \field Vertex 85 X-coordinate
       \units m
       \type real
  N255, \field Vertex 85 Y-coordinate
       \units m
       \type real
  N256, \field Vertex 85 Z-coordinate
       \units m
       \type real
  N257, \field Vertex 86 X-coordinate
       \units m
       \type real
  N258, \field Vertex 86 Y-coordinate
       \units m
       \type real
  N259, \field Vertex 86 Z-coordinate
       \units m
       \type real
  N260, \field Vertex 87 X-coordinate
       \units m
       \type real
  N261, \field Vertex 87 Y-coordinate
       \units m
       \type real
  N262, \field Vertex 87 Z-coordinate
       \units m
       \type real
  N263, \field Vertex 88 X-coordinate
       \units m
       \type real
  N264, \field Vertex 88 Y-coordinate
       \units m
       \type real
  N265, \field Vertex 88 Z-coordinate
       \units m
       \type real
  N266, \field Vertex 89 X-coordinate
       \units m
       \type real
  N267, \field Vertex 89 Y-coordinate
       \units m
       \type real
  N268, \field Vertex 89 Z-coordinate
       \units m
       \type real
  N269, \field Vertex 90 X-coordinate
       \units m
       \type real
  N270, \field Vertex 90 Y-coordinate
       \units m
       \type real
  N271, \field Vertex 90 Z-coordinate
       \units m
       \type real
  N272, \field Vertex 91 X-coordinate
       \units m
       \type real
  N273, \field Vertex 91 Y-coordinate
       \units m
       \type real
  N274, \field Vertex 91 Z-coordinate
       \units m
       \type real
  N275, \field Vertex 92 X-coordinate
       \units m
       \type real
  N276, \field Vertex 92 Y-coordinate
       \units m
       \type real
  N277, \field Vertex 92 Z-coordinate
       \units m
       \type real
  N278, \field Vertex 93 X-coordinate
       \units m
       \type real
  N279, \field Vertex 93 Y-coordinate
       \units m
       \type real
  N280, \field Vertex 93 Z-coordinate
       \units m
       \type real
  N281, \field Vertex 94 X-coordinate
       \units m
       \type real
  N282, \field Vertex 94 Y-coordinate
       \units m
       \type real
  N283, \field Vertex 94 Z-coordinate
       \units m
       \type real
  N284, \field Vertex 95 X-coordinate
       \units m
       \type real
  N285, \field Vertex 95 Y-coordinate
       \units m
       \type real
  N286, \field Vertex 95 Z-coordinate
       \units m
       \type real
  N287, \field Vertex 96 X-coordinate
       \units m
       \type real
  N288, \field Vertex 96 Y-coordinate
       \units m
       \type real
  N289, \field Vertex 96 Z-coordinate
       \units m
       \type real
  N290, \field Vertex 97 X-coordinate
       \units m
       \type real
  N291, \field Vertex 97 Y-coordinate
       \units m
       \type real
  N292, \field Vertex 97 Z-coordinate
       \units m
       \type real
  N293, \field Vertex 98 X-coordinate
       \units m
       \type real
  N294, \field Vertex 98 Y-coordinate
       \units m
       \type real
  N295, \field Vertex 98 Z-coordinate
       \units m
       \type real
  N296, \field Vertex 99 X-coordinate
       \units m
       \type real
  N297, \field Vertex 99 Y-coordinate
       \units m
       \type real
  N298, \field Vertex 99 Z-coordinate
       \units m
       \type real
  N299, \field Vertex 100 X-coordinate
       \units m
       \type real
  N300, \field Vertex 100 Y-coordinate
       \units m
       \type real
  N301, \field Vertex 100 Z-coordinate
       \units m
       \type real
  N302, \field Vertex 101 X-coordinate
       \units m
       \type real
  N303, \field Vertex 101 Y-coordinate
       \units m
       \type real
  N304, \field Vertex 101 Z-coordinate
       \units m
       \type real
  N305, \field Vertex 102 X-coordinate
       \units m
       \type real
  N306, \field Vertex 102 Y-coordinate
       \units m
       \type real
  N307, \field Vertex 102 Z-coordinate
       \units m
       \type real
  N308, \field Vertex 103 X-coordinate
       \units m
       \type real
  N309, \field Vertex 103 Y-coordinate
       \units m
       \type real
  N310, \field Vertex 103 Z-coordinate
       \units m
       \type real
  N311, \field Vertex 104 X-coordinate
       \units m
       \type real
  N312, \field Vertex 104 Y-coordinate
       \units m
       \type real
  N313, \field Vertex 104 Z-coordinate
       \units m
       \type real
  N314, \field Vertex 105 X-coordinate
       \units m
       \type real
  N315, \field Vertex 105 Y-coordinate
       \units m
       \type real
  N316, \field Vertex 105 Z-coordinate
       \units m
       \type real
  N317, \field Vertex 106 X-coordinate
       \units m
       \type real
  N318, \field Vertex 106 Y-coordinate
       \units m
       \type real
  N319, \field Vertex 106 Z-coordinate
       \units m
       \type real
  N320, \field Vertex 107 X-coordinate
       \units m
       \type real
  N321, \field Vertex 107 Y-coordinate
       \units m
       \type real
  N322, \field Vertex 107 Z-coordinate
       \units m
       \type real
  N323, \field Vertex 108 X-coordinate
       \units m
       \type real
  N324, \field Vertex 108 Y-coordinate
       \units m
       \type real
  N325, \field Vertex 108 Z-coordinate
       \units m
       \type real
  N326, \field Vertex 109 X-coordinate
       \units m
       \type real
  N327, \field Vertex 109 Y-coordinate
       \units m
       \type real
  N328, \field Vertex 109 Z-coordinate
       \units m
       \type real
  N329, \field Vertex 110 X-coordinate
       \units m
       \type real
  N330, \field Vertex 110 Y-coordinate
       \units m
       \type real
  N331, \field Vertex 110 Z-coordinate
       \units m
       \type real
  N332, \field Vertex 111 X-coordinate
       \units m
       \type real
  N333, \field Vertex 111 Y-coordinate
       \units m
       \type real
  N334, \field Vertex 111 Z-coordinate
       \units m
       \type real
  N335, \field Vertex 112 X-coordinate
       \units m
       \type real
  N336, \field Vertex 112 Y-coordinate
       \units m
       \type real
  N337, \field Vertex 112 Z-coordinate
       \units m
       \type real
  N338, \field Vertex 113 X-coordinate
       \units m
       \type real
  N339, \field Vertex 113 Y-coordinate
       \units m
       \type real
  N340, \field Vertex 113 Z-coordinate
       \units m
       \type real
  N341, \field Vertex 114 X-coordinate
       \units m
       \type real
  N342, \field Vertex 114 Y-coordinate
       \units m
       \type real
  N343, \field Vertex 114 Z-coordinate
       \units m
       \type real
  N344, \field Vertex 115 X-coordinate
       \units m
       \type real
  N345, \field Vertex 115 Y-coordinate
       \units m
       \type real
  N346, \field Vertex 115 Z-coordinate
       \units m
       \type real
  N347, \field Vertex 116 X-coordinate
       \units m
       \type real
  N348, \field Vertex 116 Y-coordinate
       \units m
       \type real
  N349, \field Vertex 116 Z-coordinate
       \units m
       \type real
  N350, \field Vertex 117 X-coordinate
       \units m
       \type real
  N351, \field Vertex 117 Y-coordinate
       \units m
       \type real
  N352, \field Vertex 117 Z-coordinate
       \units m
       \type real
  N353, \field Vertex 118 X-coordinate
       \units m
       \type real
  N354, \field Vertex 118 Y-coordinate
       \units m
       \type real
  N355, \field Vertex 118 Z-coordinate
       \units m
       \type real
  N356, \field Vertex 119 X-coordinate
       \units m
       \type real
  N357, \field Vertex 119 Y-coordinate
       \units m
       \type real
  N358, \field Vertex 119 Z-coordinate
       \units m
       \type real
  N359, \field Vertex 120 X-coordinate
       \units m
       \type real
  N360, \field Vertex 120 Y-coordinate
       \units m
       \type real
  N361; \field Vertex 120 Z-coordinate
       \units m
       \type real

ShadingProperty:Reflectance,
       \min-fields 3
       \memo If this object is not defined for a shading surface the default values
       \memo listed in following fields will be used in the solar reflection calculation.
  A1,  \field Shading Surface Name
       \required-field
       \type object-list
       \object-list AllShadingSurfNames
  N1,  \field Diffuse Solar Reflectance of Unglazed Part of Shading Surface
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N2,  \field Diffuse Visible Reflectance of Unglazed Part of Shading Surface
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N3,  \field Fraction of Shading Surface That Is Glazed
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A2;  \field Glazing Construction Name
       \note Required if Fraction of Shading Surface That Is Glazed > 0.0

\group Advanced Construction, Surface, Zone Concepts

SurfaceProperty:HeatTransferAlgorithm,
       \memo Determines which Heat Balance Algorithm will be used for a specific surface
       \memo Allows selectively overriding the global setting in HeatBalanceAlgorithm
       \memo CTF (Conduction Transfer Functions),
       \memo EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).
       \memo Advanced/Research Usage: CondFD (Conduction Finite Difference)
       \memo Advanced/Research Usage: HAMT (Combined Heat And Moisture Finite Element)
       \min-fields 2
  A1 , \field Surface Name
       \required-field
       \type object-list
       \object-list SurfaceNames
  A2 ; \field Algorithm
       \type choice
       \key ConductionTransferFunction
       \key MoisturePenetrationDepthConductionTransferFunction
       \key ConductionFiniteDifference
       \key CombinedHeatAndMoistureFiniteElement
       \default ConductionTransferFunction

SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,
       \memo Determines which Heat Balance Algorithm will be used for a group of surface types
       \memo Allows selectively overriding the global setting in HeatBalanceAlgorithm
       \memo CTF (Conduction Transfer Functions),
       \memo EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).
       \memo Advanced/Research Usage: CondFD (Conduction Finite Difference)
       \memo Advanced/Research Usage: HAMT (Combined Heat And Moisture Finite Element)
       \min-fields 3
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Surface Type
       \required-field
       \type choice
       \key AllExteriorSurfaces
       \key AllExteriorWalls
       \key AllExteriorRoofs
       \key AllExteriorFloors
       \key AllGroundContactSurfaces
       \key AllInteriorSurfaces
       \key AllInteriorWalls
       \key AllInteriorCeilings
       \key AllInteriorFloors
  A3 ; \field Algorithm
       \type choice
       \key ConductionTransferFunction
       \key MoisturePenetrationDepthConductionTransferFunction
       \key ConductionFiniteDifference
       \key CombinedHeatAndMoistureFiniteElement
       \default ConductionTransferFunction

SurfaceProperty:HeatTransferAlgorithm:SurfaceList,
       \min-fields 3
       \extensible:1
       \memo Determines which Heat Balance Algorithm will be used for a list of surfaces
       \memo Allows selectively overriding the global setting in HeatBalanceAlgorithm
       \memo CTF (Conduction Transfer Functions),
       \memo EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).
       \memo Advanced/Research Usage: CondFD (Conduction Finite Difference)
       \memo Advanced/Research Usage: HAMT (Combined Heat And Moisture Finite Element)
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Algorithm
       \type choice
       \key ConductionTransferFunction
       \key MoisturePenetrationDepthConductionTransferFunction
       \key ConductionFiniteDifference
       \key CombinedHeatAndMoistureFiniteElement
       \default ConductionTransferFunction
  A3 , \field Surface Name 1
       \begin-extensible
       \required-field
       \type object-list
       \object-list SurfaceNames
  A4 , \field Surface Name 2
       \type object-list
       \object-list SurfaceNames
  A5 , \field Surface Name 3
       \type object-list
       \object-list SurfaceNames
  A6 , \field Surface Name 4
       \type object-list
       \object-list SurfaceNames
  A7 , \field Surface Name 5
       \type object-list
       \object-list SurfaceNames
  A8 ; \field Surface Name 6
       \type object-list
       \object-list SurfaceNames

SurfaceProperty:HeatTransferAlgorithm:Construction,
       \memo Determines which Heat Balance Algorithm will be used for surfaces that have a specific type of construction
       \memo Allows selectively overriding the global setting in HeatBalanceAlgorithm
       \memo CTF (Conduction Transfer Functions),
       \memo EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).
       \memo Advanced/Research Usage: CondFD (Conduction Finite Difference)
       \memo Advanced/Research Usage: HAMT (Combined Heat And Moisture Finite Element)
       \min-fields 3
  A1 , \field Name
       \type alpha
  A2 , \field Algorithm
       \type choice
       \key ConductionTransferFunction
       \key MoisturePenetrationDepthConductionTransferFunction
       \key ConductionFiniteDifference
       \key CombinedHeatAndMoistureFiniteElement
       \default ConductionTransferFunction
  A3 ; \field Construction Name
       \required-field
       \type object-list
       \object-list ConstructionNames

SurfaceProperty:HeatBalanceSourceTerm,
       \memo Allows an additional heat source term to be added to the inside or outside surface boundary.
       \memo A heat source can be added to either or both the inside and outside of the same surface.
       \min-fields 3
  A1 , \field Surface Name
       \required-field
       \type object-list
       \object-list SurfaceNames
  A2 , \field Inside Face Heat Source Term Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note The value of this schedule is the source term value for the inside face of this surface
       \note If this field is left blank, no inside surface source term will be applied.
       \note The schedule values are heat rate per surface area (W/m2), when positive
       \note schedule values indicate heat gain and negative values indicates loss.
  A3 ; \field Outside Face Heat Source Term Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note The value of this schedule is the source term value for the outside face of this surface
       \note If this field is left blank, no outside surface source term will be applied.
       \note The schedule values are heat rate per surface area (W/m2), when positive
       \note schedule values indicate heat gain and negative values indicates loss.

SurfaceControl:MovableInsulation,
      \memo Exterior or Interior Insulation on opaque surfaces
  A1, \field Insulation Type
      \required-field
      \type choice
      \key Outside
      \key Inside
  A2, \field Surface Name
      \required-field
      \type object-list
      \object-list SurfaceNames
  A3, \field Material Name
      \required-field
      \type object-list
      \object-list MaterialName
  A4; \field Schedule Name
      \required-field
      \type object-list
      \object-list ScheduleNames

SurfaceProperty:OtherSideCoefficients,
      \memo This object sets the other side conditions for a surface in a variety of ways.
      \min-fields 8
  A1, \field Name
      \required-field
      \reference OutFaceEnvNames
  N1, \field Combined Convective/Radiative Film Coefficient
      \units W/m2-K
      \required-field
      \type real
      \note if>0, this field becomes the exterior convective/radiative film coefficient
      \note and the other fields are used to calculate the outdoor air temperature
      \note then exterior surface temperature based on outdoor air and specified coefficient
      \note if<=0, then remaining fields calculate the outside surface temperature
      \note The following fields are used in the equation:
      \note OtherSideTemp=N2*N3 + N4*OutdoorDry-bulb + N5*GroundTemp + N6*WindSpeed*OutdoorDry-bulb + N7*TempZone + N9*TempPrev
  N2, \field Constant Temperature
      \units C
      \type real
      \default 0
      \note This parameter will be overwritten by the values from the Constant Temperature Schedule Name (below) if one is present
  N3, \field Constant Temperature Coefficient
      \note This coefficient is used even with a Schedule. It should normally be 1.0 in that case.
      \note This field is ignored if Sinusoidal Variation of Constant Temperature Coefficient = Yes.
      \default 1
  N4, \field External Dry-Bulb Temperature Coefficient
      \type real
      \default 0
  N5, \field Ground Temperature Coefficient
      \type real
      \default 0
  N6, \field Wind Speed Coefficient
      \type real
      \default 0
  N7, \field Zone Air Temperature Coefficient
      \type real
      \default 0
  A2, \field Constant Temperature Schedule Name
      \note Name of schedule for values of constant temperature.
      \note Schedule values replace any value specified in the field Constant Temperature.
      \type object-list
      \object-list ScheduleNames
  A3, \field Sinusoidal Variation of Constant Temperature Coefficient
      \note Optionally used to vary Constant Temperature Coefficient with unitary sine wave
      \type choice
      \key Yes
      \key No
      \default No
  N8, \field Period of Sinusoidal Variation
      \note Use with sinusoidal variation to define the time period
      \type real
      \units hr
      \default 24
      \minimum> 0
  N9, \field Previous Other Side Temperature Coefficient
      \note This coefficient multiplies the other side temperature result from the
      \note previous zone timestep
      \type real
      \default 0
 N10, \field Minimum Other Side Temperature Limit
      \note This field specifies a lower limit for the other side temperature result.
      \note Blank indicates no limit
      \type real
      \units C
 N11; \field Maximum Other Side Temperature Limit
      \note This field specifies an upper limit for the other side temperature result.
      \note Blank indicates no limit
      \type real
      \units C

SurfaceProperty:OtherSideConditionsModel,
      \memo This object sets up modifying the other side conditions for a surface from other model results.
  A1, \field Name
      \required-field
      \reference OSCMNames
      \reference OutFaceEnvNames
  A2; \field Type of Modeling
      \type choice
      \key GapConvectionRadiation
      \key UndergroundPipingSystemSurface
      \key GroundCoupledSurface
      \key ConvectiveUnderwater
      \note GapConvectionRadiation provides boundary conditions for convection
      \note  and linearized thermal radiation across a gap or cavity
      \note  on the other side of the surface that are modeled separately.
      \note UndergroundPipingSystemSurface provides boundary conditions for
      \note  surfaces in contact with PipingSystem:Underground domains
      \note GroundCoupledSurface provides boundary conditions for surfaces
      \note  in contact with GroundDomain objects
      \note ConvectiveUnderwater provides a connection between a surface and
      \note  an underwater boundary condition defined using a
      \note  SurfaceProperty:Underwater object
      \default GapConvectionRadiation

SurfaceProperty:Underwater,
       \memo This object sets up a convective water boundary condition for a surface
       \memo The free stream temperature and velocity are scheduled. If the free stream
       \memo velocity is zero, the surface will naturally convect with the surrounding water.
       \min-fields 3
  A1,  \field Name
       \required-field
       \reference SurfacePropUnderWaterNames
       \type alpha
  N1,  \field Distance from Surface Centroid to Leading Edge of Boundary Layer
       \note This is the distance from the leading edge of the boundary layer development
       \note to the centroid of the surface of interest. The value of this field is used
       \note as the distance in the Reynolds number for evaluating the local convection coefficient.
       \type real
       \units m
       \required-field
  A2,  \field Free Stream Water Temperature Schedule
       \required-field
       \type object-list
       \object-list ScheduleNames
       \units C
  A3;  \field Free Stream Water Velocity Schedule
       \type object-list
       \object-list ScheduleNames
       \units m/s

Foundation:Kiva,
       \memo Refined definition of the foundation surface construction used to
       \memo inform two-dimensional heat transfer calculated using the Kiva
       \memo ground heat transfer methodology.
       \extensible:4
  A1,  \field Name
       \required-field
       \type alpha
       \reference OutFaceEnvNames
  N1,  \field Initial Indoor Air Temperature
       \note Indoor air temperature used for Kiva initialization (prior to warmup period)
       \note If left blank, indoor air temperature will be determined based on zone setpoints
       \units C
       \type real
  A2,  \field Interior Horizontal Insulation Material Name
       \type object-list
       \object-list MaterialName
  N2,  \field Interior Horizontal Insulation Depth
       \note Distance from the slab bottom to the top of interior horizontal
       \note insulation
       \units m
       \type real
       \minimum 0.0
       \default 0.0
  N3,  \field Interior Horizontal Insulation Width
       \note Extent of insulation as measured from the wall interior
       \units m
       \type real
       \minimum> 0.0
  A3,  \field Interior Vertical Insulation Material Name
       \type object-list
       \object-list MaterialName
  N4,  \field Interior Vertical Insulation Depth
       \note Extent of insulation as measured from the wall top to the bottom
       \note edge of the interior vertical insulation
       \units m
       \type real
       \minimum> 0.0
  A4,  \field Exterior Horizontal Insulation Material Name
       \type object-list
       \object-list MaterialName
  N5,  \field Exterior Horizontal Insulation Depth
       \note Distance from the exterior grade to the top of exterior horizontal
       \note insulation
       \units m
       \type real
       \minimum 0.0
  N6,  \field Exterior Horizontal Insulation Width
       \note Extent of insulation as measured from the wall exterior
       \units m
       \type real
       \minimum 0.0
       \default 0.0
  A5,  \field Exterior Vertical Insulation Material Name
       \type object-list
       \object-list MaterialName
  N7,  \field Exterior Vertical Insulation Depth
       \note Extent of insulation as measured from the wall top to the bottom
       \note edge of the exterior vertical insulation
       \units m
       \type real
       \minimum> 0.0
  N8,  \field Wall Height Above Grade
       \note Distance from the exterior grade to the wall top
       \units m
       \type real
       \minimum 0.0
       \default 0.2
  N9,  \field Wall Depth Below Slab
       \note Distance from the slab bottom to the bottom of the foundation wall
       \units m
       \type real
       \minimum 0.0
       \default 0.0
  A6,  \field Footing Wall Construction Name
       \note Defines the below-grade surface construction for slabs. Required
       \note if foundation wall is not exposed to the zone.
       \type object-list
       \object-list ConstructionNames
  A7,  \field Footing Material Name
       \type object-list
       \object-list MaterialName
  N10,  \field Footing Depth
       \note Top-to-bottom dimension of the footing (not to be confused with its
       \note depth in the ground). The width of the footing is defined by the
       \note material's thickness.
       \units m
       \type real
       \minimum> 0.0
       \default 0.3
  A8,  \field Custom Block 1 Material Name
       \begin-extensible
       \type object-list
       \object-list MaterialName
  N11, \field Custom Block 1 Depth
       \note Top-to-bottom dimension of the block downward.
       \units m
       \type real
       \minimum> 0.0
  N12, \field Custom Block 1 X Position
       \note Position outward (+) or inward (-) relative to the foundation wall
       \note interior
       \units m
       \type real
  N13, \field Custom Block 1 Z Position
       \note Position downward (+) relative to the foundation wall top
       \units m
       \type real
  A9,  \field Custom Block 2 Material Name
       \type object-list
       \object-list MaterialName
  N14, \field Custom Block 2 Depth
       \units m
       \type real
       \minimum> 0.0
  N15, \field Custom Block 2 X Position
       \units m
       \type real
  N16, \field Custom Block 2 Z Position
       \units m
       \type real
  A10, \field Custom Block 3 Material Name
       \type object-list
       \object-list MaterialName
  N17, \field Custom Block 3 Depth
       \units m
       \type real
       \minimum> 0.0
  N18, \field Custom Block 3 X Position
       \units m
       \type real
  N19, \field Custom Block 3 Z Position
       \units m
       \type real
  A11, \field Custom Block 4 Material Name
       \type object-list
       \object-list MaterialName
  N20, \field Custom Block 4 Depth
       \units m
       \type real
       \minimum> 0.0
  N21, \field Custom Block 4 X Position
       \units m
       \type real
  N22, \field Custom Block 4 Z Position
       \units m
       \type real
  A12, \field Custom Block 5 Material Name
       \type object-list
       \object-list MaterialName
  N23, \field Custom Block 5 Depth
       \units m
       \type real
       \minimum> 0.0
  N24, \field Custom Block 5 X Position
       \units m
       \type real
  N25, \field Custom Block 5 Z Position
       \units m
       \type real
  A13, \field Custom Block 6 Material Name
       \type object-list
       \object-list MaterialName
  N26, \field Custom Block 6 Depth
       \units m
       \type real
       \minimum> 0.0
  N27, \field Custom Block 6 X Position
       \units m
       \type real
  N28, \field Custom Block 6 Z Position
       \units m
       \type real
  A14, \field Custom Block 7 Material Name
       \type object-list
       \object-list MaterialName
  N29, \field Custom Block 7 Depth
       \units m
       \type real
       \minimum> 0.0
  N30, \field Custom Block 7 X Position
       \units m
       \type real
  N31, \field Custom Block 7 Z Position
       \units m
       \type real
  A15, \field Custom Block 8 Material Name
       \type object-list
       \object-list MaterialName
  N32, \field Custom Block 8 Depth
       \units m
       \type real
       \minimum> 0.0
  N33, \field Custom Block 8 X Position
       \units m
       \type real
  N34, \field Custom Block 8 Z Position
       \units m
       \type real
  A16, \field Custom Block 9 Material Name
       \type object-list
       \object-list MaterialName
  N35, \field Custom Block 9 Depth
       \units m
       \type real
       \minimum> 0.0
  N36, \field Custom Block 9 X Position
       \units m
       \type real
  N37, \field Custom Block 9 Z Position
       \units m
       \type real
  A17, \field Custom Block 10 Material Name
       \type object-list
       \object-list MaterialName
  N38, \field Custom Block 10 Depth
       \units m
       \type real
  N39, \field Custom Block 10 X Position
       \units m
       \type real
       \minimum> 0.0
  N40; \field Custom Block 10 Z Position
       \units m
       \type real

Foundation:Kiva:Settings,
       \memo Settings applied across all Kiva foundation calculations.
       \memo Object is not required. If not defined, defaults will be applied.
  N1,  \field Soil Conductivity
       \type real
       \default 1.73
       \units W/m-K
       \minimum> 0.0
  N2,  \field Soil Density
       \type real
       \default 1842
       \units kg/m3
       \minimum> 0.0
  N3,  \field Soil Specific Heat
       \type real
       \default 419
       \units J/kg-K
       \minimum> 0.0
  N4,  \field Ground Solar Absorptivity
       \type real
       \default 0.9
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N5,  \field Ground Thermal Absorptivity
       \type real
       \default 0.9
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N6,  \field Ground Surface Roughness
       \type real
       \default 0.03
       \units m
       \minimum> 0.0
  N7,  \field Far-Field Width
       \type real
       \default 40
       \units m
       \minimum> 0.0
  A1,  \field Deep-Ground Boundary Condition
       \type choice
       \key ZeroFlux
       \key GroundWater
       \key Autoselect
       \default Autoselect
  N8,  \field Deep-Ground Depth
       \type real
       \units m
       \minimum> 0.0
       \autocalculatable
       \default autocalculate
  N9,  \field Minimum Cell Dimension
       \type real
       \default 0.02
       \units m
       \minimum> 0.0
  N10, \field Maximum Cell Growth Coefficient
       \type real
       \default 1.5
       \units dimensionless
       \minimum 1.0
  A2;  \field Simulation Timestep
       \type choice
       \key Hourly
       \key Timestep
       \default Hourly

SurfaceProperty:ExposedFoundationPerimeter,
       \memo Defines the perimeter of a foundation floor that is exposed to the
       \memo exterior environment through the floor. User may either define the
       \memo total exposed perimeter, fraction of perimeter exposed or
       \memo individually define which segments of the floor surface perimeter
       \memo are exposed.
       \extensible:1
  A1 , \field Surface Name
       \required-field
       \type object-list
       \object-list FloorSurfaceNames
  A2 , \field Exposed Perimeter Calculation Method
       \note Choices: TotalExposedPerimeter => total exposed perimeter in meters
       \note ExposedPerimeterFraction => fraction of total perimeter that is
       \note exposed. Value * Fraction = Total exposed perimeter
       \note BySegment => define whether the segment between each set of
       \note consecutive vertices of the floor surface is exposed.
       \note SUM(exposed segment lengths) = Total exposed perimeter
       \required-field
       \type choice
       \key TotalExposedPerimeter
       \key ExposedPerimeterFraction
       \key BySegment
  N1 , \field Total Exposed Perimeter
       \type real
       \units m
       \minimum 0.0
  N2 , \field Exposed Perimeter Fraction
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3 , \field Surface Segment 1 Exposed
       \note Surface Segment N is the perimeter between the Nth and (N+1)th
       \note vertices
       \begin-extensible
       \type choice
       \default Yes
       \key Yes
       \key No
  A4 , \field Surface Segment 2 Exposed
       \type choice
       \key Yes
       \key No
  A5 , \field Surface Segment 3 Exposed
       \type choice
       \key Yes
       \key No
  A6 , \field Surface Segment 4 Exposed
       \type choice
       \key Yes
       \key No
  A7 , \field Surface Segment 5 Exposed
       \type choice
       \key Yes
       \key No
  A8 , \field Surface Segment 6 Exposed
       \type choice
       \key Yes
       \key No
  A9 , \field Surface Segment 7 Exposed
       \type choice
       \key Yes
       \key No
  A10, \field Surface Segment 8 Exposed
       \type choice
       \key Yes
       \key No
  A11, \field Surface Segment 9 Exposed
       \type choice
       \key Yes
       \key No
  A12; \field Surface Segment 10 Exposed
       \type choice
       \key Yes
       \key No

SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections,
       \unique-object
       \memo Options to change the individual convection model equations for dynamic selection when using AdaptiveConvectiongAlgorithm
       \memo This object is only needed to make changes to the default model selections for any or all of the surface categories.
       \memo This object is for the inside face, the side of the surface facing a thermal zone.
       \min-fields 91
  A1 , \field Name
       \type alpha
  A2 , \field Simple Buoyancy Vertical Wall Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for vertical walls
       \type choice
       \default FohannoPolidoriVerticalWall
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key KhalifaEq6NonHeatedWalls
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A3 , \field Simple Buoyancy Vertical Wall User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A4 , \field Simple Buoyancy Stable Horizontal Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for horizontal surfaces with heat flow directed for stable thermal stratification
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A5 , \field Simple Buoyancy Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A6 , \field Simple Buoyancy Unstable Horizontal Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
        \note This is for passive horizontal surfaces with heat flow for unstable thermal stratification
       \type choice
       \default AlamdariHammondUnstableHorizontal
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A7 , \field Simple Buoyancy Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A8 , \field Simple Buoyancy Stable Tilted Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for tilted surfaces with heat flow for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A9 , \field Simple Buoyancy Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A10 , \field Simple Buoyancy Unstable Tilted Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for tilted surfaces with heat flow for unstable thermal stratification
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A11, \field Simple Buoyancy Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A12, \field Simple Buoyancy Windows Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for all window surfaces
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key KaradagChilledCeiling
       \key ISO15099Windows
       \key UserCurve
  A13, \field Simple Buoyancy Windows Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A14, \field Floor Heat Ceiling Cool Vertical Wall Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for vertical walls
       \type choice
       \default KhalifaEq3WallAwayFromHeat
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A15, \field Floor Heat Ceiling Cool Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A16, \field Floor Heat Ceiling Cool Stable Horizontal Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for passive horizontal surfaces with heat flow for stable thermal stratification
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A17, \field Floor Heat Ceiling Cool Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A18, \field Floor Heat Ceiling Cool Unstable Horizontal Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for passive horizontal surfaces with heat flow for unstable thermal stratification
       \type choice
       \default KhalifaEq4CeilingAwayFromHeat
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key KhalifaEq4CeilingAwayFromHeat
       \key UserCurve
  A19, \field Floor Heat Ceiling Cool Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A20, \field Floor Heat Ceiling Cool Heated Floor Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for a floor with active heating elements
       \type choice
       \default AwbiHattonHeatedFloor
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key AwbiHattonHeatedFloor
       \key UserCurve
  A21, \field Floor Heat Ceiling Cool Heated Floor Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A22, \field Floor Heat Ceiling Cool Chilled Ceiling Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for a ceiling with active cooling elements
       \type choice
       \default KaradagChilledCeiling
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key KaradagChilledCeiling
       \key UserCurve
  A23, \field Floor Heat Ceiling Cool Chilled Ceiling Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A24, \field Floor Heat Ceiling Cool Stable Tilted Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for tilted surfaces with heat flow for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key ISO15099Windows
       \key UserCurve
  A25, \field Floor Heat Ceiling Cool Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A26, \field Floor Heat Ceiling Cool Unstable Tilted Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for tilted surfaces with heat flow for unstable thermal stratification
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key ISO15099Windows
       \key UserCurve
  A27, \field Floor Heat Ceiling Cool Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A28, \field Floor Heat Ceiling Cool Window Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for all window surfaces
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A29, \field Floor Heat Ceiling Cool Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A30, \field Wall Panel Heating Vertical Wall Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for vertical walls that are not actively heated
       \type choice
       \default KhalifaEq6NonHeatedWalls
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq6NonHeatedWalls
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A31, \field Wall Panel Heating Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A32, \field Wall Panel Heating Heated Wall Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for vertical walls that are being actively heated
       \type choice
       \default AwbiHattonHeatedWall
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq5WallNearHeat
       \key AwbiHattonHeatedWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A33, \field Wall Panel Heating Heated Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A34, \field Wall Panel Heating Stable Horizontal Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for horizontal surfaces with heat flow directed for stable thermal stratification
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A35, \field Wall Panel Heating Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A36, \field Wall Panel Heating Unstable Horizontal Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for horizontal surfaces with heat flow directed for unstable thermal stratification
       \type choice
       \default KhalifaEq7Ceiling
       \key ASHRAEVerticalWall
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key KhalifaEq7Ceiling
       \key KaradagChilledCeiling
       \key UserCurve
  A37, \field Wall Panel Heating Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A38, \field Wall Panel Heating Stable Tilted Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for tilted surfaces with heat flow for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key ISO15099Windows
       \key UserCurve
  A39, \field Wall Panel Heating Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A40, \field Wall Panel Heating Unstable Tilted Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for tilted surfaces with heat flow for unstable thermal stratification
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key ISO15099Windows
       \key UserCurve
  A41, \field Wall Panel Heating Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A42, \field Wall Panel Heating Window Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for all window surfaces
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A43, \field Wall Panel Heating Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A44, \field Convective Zone Heater Vertical Wall Equation Source
       \note Applies to zone with convective heater
       \note This is for vertical walls not directly affected by heater
       \type choice
       \default FohannoPolidoriVerticalWall
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key KhalifaEq6NonHeatedWalls
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A45, \field Convective Zone Heater Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A46, \field Convective Zone Heater Vertical Walls Near Heater Equation Source
       \note Applies to zone with convective heater
       \note This is for vertical walls that are directly affected by heater
       \note Walls are considered "near" when listed in field set for Fraction of Radiant Energy to Surface
       \type choice
       \default KhalifaEq5WallNearHeat
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq5WallNearHeat
       \key AwbiHattonHeatedWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A47, \field Convective Zone Heater Vertical Walls Near Heater Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A48, \field Convective Zone Heater Stable Horizontal Equation Source
       \note Applies to zone with convective heater
       \note This is for horizontal surfaces with heat flow directed for stable thermal stratification
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A49, \field Convective Zone Heater Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A50, \field Convective Zone Heater Unstable Horizontal Equation Source
       \note Applies to zone with convective heater
       \note This is for horizontal surfaces with heat flow directed for unstable thermal stratification
       \type choice
       \default KhalifaEq7Ceiling
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key KhalifaEq4CeilingAwayFromHeat
       \key KhalifaEq7Ceiling
       \key UserCurve
  A51, \field Convective Zone Heater Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A52, \field Convective Zone Heater Stable Tilted Equation Source
       \note Applies to zone with convective heater
       \note This is for tilted surfaces with heat flow for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A53, \field Convective Zone Heater Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A54, \field Convective Zone Heater Unstable Tilted Equation Source
       \note Applies to zone with convective heater
       \note This is for tilted surfaces with heat flow for unstable thermal stratification
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A55, \field Convective Zone Heater Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A56, \field Convective Zone Heater Windows Equation Source
       \note Applies to zone with convective heater
       \note This is for all window surfaces
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A57, \field Convective Zone Heater Windows Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A58, \field Central Air Diffuser Wall Equation Source
       \note Applies to zone with mechanical forced central air with diffusers
       \note This is for all wall surfaces
       \type choice
       \default GoldsteinNovoselacCeilingDiffuserWalls
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key AlamdariHammondVerticalWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key UserCurve
  A59, \field Central Air Diffuser Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A60, \field Central Air Diffuser Ceiling Equation Source
       \note Applies to zone with mechanical forced central air with diffusers
       \note This is for all ceiling surfaces
       \type choice
       \default FisherPedersenCeilingDiffuserCeiling
       \key FisherPedersenCeilingDiffuserCeiling
       \key BeausoleilMorrisonMixedStableCeiling
       \key BeausoleilMorrisonMixedUnstableCeiling
       \key UserCurve
  A61, \field Central Air Diffuser Ceiling Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A62, \field Central Air Diffuser Floor Equation Source
       \note Applies to zone with mechanical forced central air with diffusers
       \note This is for all floor surfaces
       \type choice
       \default GoldsteinNovoselacCeilingDiffuserFloor
       \key FisherPedersenCeilingDiffuserFloor
       \key BeausoleilMorrisonMixedStableFloor
       \key BeausoleilMorrisonMixedUnstableFloor
       \key GoldsteinNovoselacCeilingDiffuserFloor
       \key UserCurve
  A63, \field Central Air Diffuser Floor Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A64, \field Central Air Diffuser Window Equation Source
       \note Applies to zone with mechanical forced central air with diffusers
       \note This is for all window surfaces
       \type choice
       \default GoldsteinNovoselacCeilingDiffuserWindow
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key FohannoPolidoriVerticalWall
       \key AlamdariHammondVerticalWall
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key UserCurve
  A65, \field Central Air Diffuser Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A66, \field Mechanical Zone Fan Circulation Vertical Wall Equation Source
       \note reference choice fields
       \type choice
       \default KhalifaEq3WallAwayFromHeat
       \key KhalifaEq3WallAwayFromHeat
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key AlamdariHammondVerticalWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key UserCurve
  A67, \field Mechanical Zone Fan Circulation Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A68, \field Mechanical Zone Fan Circulation Stable Horizontal Equation Source
       \note reference choice fields
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A69, \field Mechanical Zone Fan Circulation Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A70, \field Mechanical Zone Fan Circulation Unstable Horizontal Equation Source
       \note reference choice fields
       \type choice
       \default KhalifaEq4CeilingAwayFromHeat
       \key KhalifaEq4CeilingAwayFromHeat
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A71, \field Mechanical Zone Fan Circulation Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A72, \field Mechanical Zone Fan Circulation Stable Tilted Equation Source
       \note reference choice fields
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key UserCurve
  A73, \field Mechanical Zone Fan Circulation Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A74, \field Mechanical Zone Fan Circulation Unstable Tilted Equation Source
       \note reference choice fields
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A75, \field Mechanical Zone Fan Circulation Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A76, \field Mechanical Zone Fan Circulation Window Equation Source
       \note reference choice fields
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key UserCurve
  A77, \field Mechanical Zone Fan Circulation Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A78, \field Mixed Regime Buoyancy Assisting Flow on Walls Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key UserCurve
  A79, \field Mixed Regime Buoyancy Assisting Flow on Walls Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A80, \field Mixed Regime Buoyancy Opposing Flow on Walls Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedOpposingWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key UserCurve
  A81, \field Mixed Regime Buoyancy Opposing Flow on Walls Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A82, \field Mixed Regime Stable Floor Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedStableFloor
       \key BeausoleilMorrisonMixedStableFloor
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A83, \field Mixed Regime Stable Floor Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A84, \field Mixed Regime Unstable Floor Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedUnstableFloor
       \key BeausoleilMorrisonMixedUnstableFloor
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A85, \field Mixed Regime Unstable Floor Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A86, \field Mixed Regime Stable Ceiling Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedStableCeiling
       \key BeausoleilMorrisonMixedStableCeiling
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A87, \field Mixed Regime Stable Ceiling Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A88, \field Mixed Regime Unstable Ceiling Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedUnstableCeiling
       \key BeausoleilMorrisonMixedUnstableCeiling
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A89, \field Mixed Regime Unstable Ceiling Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A90, \field Mixed Regime Window Equation Source
       \note reference choice fields
       \type choice
       \default GoldsteinNovoselacCeilingDiffuserWindow
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key ISO15099Windows
       \key UserCurve
  A91; \field Mixed Regime Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels

SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections,
       \unique-object
       \memo Options to change the individual convection model equations for dynamic selection when using AdaptiveConvectiongAlgorithm
       \memo This object is only needed to make changes to the default model selections for any or all of the surface categories.
       \memo This object is for the outside face, the side of the surface facing away from the thermal zone.
       \min-fields 13
  A1 , \field Name
       \type alpha
  A2 , \field Wind Convection Windward Vertical Wall Equation Source
       \type choice
       \default TARPWindward
       \key SimpleCombined
       \key TARPWindward
       \key MoWiTTWindward
       \key DOE2Windward
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key BlockenWindward
       \key EmmelVertical
       \key UserCurve
  A3 , \field Wind Convection Windward Equation Vertical Wall User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A4 , \field Wind Convection Leeward Vertical Wall Equation Source
       \type choice
       \default TARPLeeward
       \key SimpleCombined
       \key TARPLeeward
       \key MoWiTTLeeward
       \key DOE2Leeward
       \key EmmelVertical
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key UserCurve
  A5 , \field Wind Convection Leeward Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A6 , \field Wind Convection Horizontal Roof Equation Source
       \type choice
       \default ClearRoof
       \key SimpleCombined
       \key TARPWindward
       \key MoWiTTWindward
       \key DOE2Windward
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key BlockenWindward
       \key EmmelRoof
       \key ClearRoof
       \key UserCurve
  A7 , \field Wind Convection Horizontal Roof User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A8 , \field Natural Convection Vertical Wall Equation Source
       \note This is for vertical walls
       \type choice
       \default ASHRAEVerticalWall
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
       \key None
  A9 , \field Natural Convection Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A10, \field Natural Convection Stable Horizontal Equation Source
       \note This is for horizontal surfaces with heat flow directed for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
       \key None
  A11, \field Natural Convection Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A12, \field Natural Convection Unstable Horizontal Equation Source
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
       \key None
  A13; \field Natural Convection Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels

SurfaceConvectionAlgorithm:Inside:UserCurve,
       \memo Used to describe a custom model equation for surface convection heat transfer coefficient
       \memo If more than one curve is referenced they are all used and added together.
  A1 , \field Name
       \reference UserConvectionInsideModels
       \reference UserConvectionModels
  A2 , \field Reference Temperature for Convection Heat Transfer
       \note Controls which temperature is differenced from surface temperature when using the Hc value
       \type choice
       \key MeanAirTemperature
       \key AdjacentAirTemperature
       \key SupplyAirTemperature
  A3 , \field Hc Function of Temperature Difference Curve Name
       \note  Curve's "x" is absolute value of delta-T (Surface temperature minus reference temperature, (C))
       \type object-list
       \object-list UnivariateFunctions
  A4 , \field Hc Function of Temperature Difference Divided by Height Curve Name
       \note Curve's "x" is absolute value of delta-T/Height (Surface temp minus Air temp)/(vertical length scale), (C/m)
       \note when used for an inside face the vertical length scale is the zone's interior height
       \type object-list
       \object-list UnivariateFunctions
  A5 , \field Hc Function of Air Change Rate Curve Name
       \note Curve's "x" is mechanical ACH (Air Changes per hour from mechanical air system), (1/hr)
       \type object-list
       \object-list UnivariateFunctions
  A6 ; \field Hc Function of Air System Volume Flow Rate Divided by Zone Perimeter Length Curve Name
       \note Curve's "x" is mechanical system air flow rate (m3/s) divided by zone's length along
       \note exterior walls (m).
       \type object-list
       \object-list UnivariateFunctions

SurfaceConvectionAlgorithm:Outside:UserCurve,
       \memo Used to describe a custom model equation for surface convection heat transfer coefficient
       \memo If more than one curve is referenced they are all used and added together.
  A1 , \field Name
       \reference UserConvectionOutsideModels
       \reference UserConvectionModels
  A2 , \field Wind Speed Type for Curve
       \type choice
       \key WeatherFile
       \key HeightAdjust
       \key ParallelComponent
       \key ParallelComponentHeightAdjust
       \default HeightAdjust
  A3 , \field Hf Function of Wind Speed Curve Name
       \note Curve's "x" is wind speed of the type determined in the previous field (m/s)
       \type object-list
       \object-list UnivariateFunctions
  A4 , \field Hn Function of Temperature Difference Curve Name
       \note  Curve's "x" is absolute value of delta-T (Surface temperature minus air temperature, (C))
       \type object-list
       \object-list UnivariateFunctions
  A5 ; \field Hn Function of Temperature Difference Divided by Height Curve Name
       \note Curve's "x" is absolute value of delta-T/Height (Surface temp minus Air temp)/(vertical length scale), (C/m)
       \note when used for an outside face the vertical length scale is the exterior facade's overall height
       \type object-list
       \object-list UnivariateFunctions

SurfaceProperty:ConvectionCoefficients,
      \memo Allow user settable interior and/or exterior convection coefficients.
      \memo Note that some other factors may limit the lower bounds for these values, such as
      \memo for windows, the interior convection coefficient must be >.28,
      \memo for trombe wall algorithm selection (zone), the interior convection coefficient must be >.1
      \memo for TARP interior convection, the lower limit is also .1
      \memo Minimum and maximum limits are set in HeatBalanceAlgorithm object.
      \memo Defaults in HeatBalanceAlgorithm object are [.1,1000].
  A1, \field Surface Name
      \required-field
      \type object-list
      \object-list AllHeatTranSurfNames
  A2, \field Convection Coefficient 1 Location
      \required-field
      \type choice
      \key Outside
      \key Inside
  A3, \field Convection Coefficient 1 Type
      \required-field
      \type choice
      \key Value
      \key Schedule
      \key UserCurve
      \key Simple
      \key SimpleCombined
      \key TARP
      \key DOE-2
      \key MoWitt
      \key AdaptiveConvectionAlgorithm
      \key ASHRAEVerticalWall
      \key ASTMC1340
      \key BlockenWindard
      \key WaltonUnstableHorizontalOrTilt
      \key WaltonStableHorizontalOrTilt
      \key FisherPedersenCeilingDiffuserWalls
      \key FisherPedersenCeilingDiffuserCeiling
      \key FisherPedersenCeilingDiffuserFloor
      \key AlamdariHammondStableHorizontal
      \key AlamdariHammondUnstableHorizontal
      \key AlamdariHammondVerticalWall
      \key KhalifaEq3WallAwayFromHeat
      \key KhalifaEq4CeilingAwayFromHeat
      \key KhalifaEq5WallNearHeat
      \key KhalifaEq6NonHeatedWalls
      \key KhalifaEq7Ceiling
      \key AwbiHattonHeatedFloor
      \key AwbiHattonHeatedWall
      \key BeausoleilMorrisonMixedAssistedWall
      \key BeausoleilMorrisonMixedOpposingWall
      \key BeausoleilMorrisonMixedStableFloor
      \key BeausoleilMorrisonMixedUnstableFloor
      \key BeausoleilMorrisonMixedStableCeiling
      \key BeausoleilMorrisonMixedUnstableCeiling
      \key FohannoPolidoriVerticalWall
      \key KaradagChilledCeiling
      \key ISO15099Windows
      \key GoldsteinNovoselacCeilingDiffuserWindow
      \key GoldsteinNovoselacCeilingDiffuserWalls
      \key GoldsteinNovoselacCeilingDiffuserFloor
      \key NusseltJurges
      \key McAdams
      \key Mitchell
      \key EmmelVertical
      \key EmmelRoof
      \key ClearRoof
  N1, \field Convection Coefficient 1
      \note used if Convection Type=Value, min and max limits are set in HeatBalanceAlgorithm object.
      \note Default limits are Minimum >= 0.1 and Maximum <= 1000
      \units W/m2-K
  A4, \field Convection Coefficient 1 Schedule Name
      \note used if Convection Type=Schedule,  min and max limits are set in HeatBalanceAlgorithm object.
      \note Default limits are Minimum >= 0.1 and Maximum <= 1000
      \type object-list
      \object-list ScheduleNames
  A5, \field Convection Coefficient 1 User Curve Name
      \note used if Convection Type = UserCurve
      \type object-list
      \object-list UserConvectionModels
  A6, \field Convection Coefficient 2 Location
      \type choice
      \key Outside
      \key Inside
  A7, \field Convection Coefficient 2 Type
      \type choice
      \key Value
      \key Schedule
      \key UserCurve
      \key Simple
      \key SimpleCombined
      \key TARP
      \key DOE-2
      \key MoWitt
      \key AdaptiveConvectionAlgorithm
      \key ASHRAEVerticalWall
      \key ASTMC1340
      \key BlockenWindard
      \key WaltonUnstableHorizontalOrTilt
      \key WaltonStableHorizontalOrTilt
      \key FisherPedersenCeilingDiffuserWalls
      \key FisherPedersenCeilingDiffuserCeiling
      \key FisherPedersenCeilingDiffuserFloor
      \key AlamdariHammondStableHorizontal
      \key AlamdariHammondUnstableHorizontal
      \key AlamdariHammondVerticalWall
      \key KhalifaEq3WallAwayFromHeat
      \key KhalifaEq4CeilingAwayFromHeat
      \key KhalifaEq5WallNearHeat
      \key KhalifaEq6NonHeatedWalls
      \key KhalifaEq7Ceiling
      \key AwbiHattonHeatedFloor
      \key AwbiHattonHeatedWall
      \key BeausoleilMorrisonMixedAssistedWall
      \key BeausoleilMorrisonMixedOpposingWall
      \key BeausoleilMorrisonMixedStableFloor
      \key BeausoleilMorrisonMixedUnstableFloor
      \key BeausoleilMorrisonMixedStableCeiling
      \key BeausoleilMorrisonMixedUnstableCeiling
      \key FohannoPolidoriVerticalWall
      \key KaradagChilledCeiling
      \key ISO15099Windows
      \key GoldsteinNovoselacCeilingDiffuserWindow
      \key GoldsteinNovoselacCeilingDiffuserWalls
      \key GoldsteinNovoselacCeilingDiffuserFloor
      \key NusseltJurges
      \key McAdams
      \key Mitchell
      \key EmmelVertical
      \key EmmelRoof
      \key ClearRoof
  N2, \field Convection Coefficient 2
      \note used if Convection Type=Value, min and max limits are set in HeatBalanceAlgorithm object.
      \note Default limits are Minimum >= 0.1 and Maximum <= 1000
      \default .1
      \units W/m2-K
  A8, \field Convection Coefficient 2 Schedule Name
      \note used if Convection Type=Schedule,  min and max limits are set in HeatBalanceAlgorithm object.
      \note Default limits are Minimum >= 0.1 and Maximum <= 1000
      \type object-list
      \object-list ScheduleNames
  A9; \field Convection Coefficient 2 User Curve Name
      \note used if Convection Type = UserCurve
      \type object-list
      \object-list UserConvectionModels

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
      \memo Allow user settable interior and/or exterior convection coefficients.
      \memo Note that some other factors may limit the lower bounds for these values, such as
      \memo for windows, the interior convection coefficient must be >.28,
      \memo for trombe wall algorithm selection (zone), the interior convection coefficient must be >.1
      \memo for TARP interior convection, the lower limit is also .1
      \memo Minimum and maximum limits are set in HeatBalanceAlgorithm object.
      \memo Defaults in HeatBalanceAlgorithm object are [.1,1000].
  A1, \field Surface Type
      \required-field
      \type choice
      \key AllExteriorSurfaces
      \key AllExteriorWindows
      \key AllExteriorWalls
      \key AllExteriorRoofs
      \key AllExteriorFloors
      \key AllInteriorSurfaces
      \key AllInteriorWalls
      \key AllInteriorWindows
      \key AllInteriorCeilings
      \key AllInteriorFloors
  A2, \field Convection Coefficient 1 Location
      \required-field
      \type choice
      \key Outside
      \key Inside
  A3, \field Convection Coefficient 1 Type
      \required-field
      \type choice
      \key Value
      \key Schedule
      \key Simple
      \key SimpleCombined
      \key TARP
      \key DOE-2
      \key MoWitt
      \key AdaptiveConvectionAlgorithm
      \key ASHRAEVerticalWall
      \key ASTMC1340
      \key WaltonUnstableHorizontalOrTilt
      \key WaltonStableHorizontalOrTilt
      \key FisherPedersenCeilingDiffuserWalls
      \key FisherPedersenCeilingDiffuserCeiling
      \key FisherPedersenCeilingDiffuserFloor
      \key AlamdariHammondStableHorizontal
      \key AlamdariHammondUnstableHorizontal
      \key AlamdariHammondVerticalWall
      \key KhalifaEq3WallAwayFromHeat
      \key KhalifaEq4CeilingAwayFromHeat
      \key KhalifaEq5WallNearHeat
      \key KhalifaEq6NonHeatedWalls
      \key KhalifaEq7Ceiling
      \key AwbiHattonHeatedFloor
      \key AwbiHattonHeatedWall
      \key BeausoleilMorrisonMixedAssistedWall
      \key BeausoleilMorrisonMixedOpposingWall
      \key BeausoleilMorrisonMixedStableFloor
      \key BeausoleilMorrisonMixedUnstableFloor
      \key BeausoleilMorrisonMixedStableCeiling
      \key BeausoleilMorrisonMixedUnstableCeiling
      \key FohannoPolidoriVerticalWall
      \key KaradagChilledCeiling
      \key ISO15099Windows
      \key GoldsteinNovoselacCeilingDiffuserWindow
      \key GoldsteinNovoselacCeilingDiffuserWalls
      \key GoldsteinNovoselacCeilingDiffuserFloor
      \key NusseltJurges
      \key McAdams
      \key Mitchell
      \key BlockenWindard
      \key EmmelVertical
      \key EmmelRoof
      \key ClearRoof
      \key UserCurve
  N1, \field Convection Coefficient 1
      \note used if Convection Type=Value, min and max limits are set in HeatBalanceAlgorithm object.
      \note Default limits are Minimum >= 0.1 and Maximum <= 1000
      \units W/m2-K
  A4, \field Convection Coefficient 1 Schedule Name
      \note used if Convection Type=Schedule,  min and max limits are set in HeatBalanceAlgorithm object.
      \note Default limits are Minimum >= 0.1 and Maximum <= 1000
      \type object-list
      \object-list ScheduleNames
  A5, \field Convection Coefficient 1 User Curve Name
      \note used if Convection Type = UserCurve
      \type object-list
      \object-list UserConvectionModels
  A6, \field Convection Coefficient 2 Location
      \type choice
      \key Outside
      \key Inside
  A7, \field Convection Coefficient 2 Type
      \type choice
      \key Value
      \key Schedule
      \key Simple
      \key SimpleCombined
      \key TARP
      \key DOE-2
      \key MoWitt
      \key AdaptiveConvectionAlgorithm
      \key ASHRAEVerticalWall
      \key ASTMC1340
      \key WaltonUnstableHorizontalOrTilt
      \key WaltonStableHorizontalOrTilt
      \key FisherPedersenCeilingDiffuserWalls
      \key FisherPedersenCeilingDiffuserCeiling
      \key FisherPedersenCeilingDiffuserFloor
      \key AlamdariHammondStableHorizontal
      \key AlamdariHammondUnstableHorizontal
      \key AlamdariHammondVerticalWall
      \key KhalifaEq3WallAwayFromHeat
      \key KhalifaEq4CeilingAwayFromHeat
      \key KhalifaEq5WallNearHeat
      \key KhalifaEq6NonHeatedWalls
      \key KhalifaEq7Ceiling
      \key AwbiHattonHeatedFloor
      \key AwbiHattonHeatedWall
      \key BeausoleilMorrisonMixedAssistedWall
      \key BeausoleilMorrisonMixedOpposingWall
      \key BeausoleilMorrisonMixedStableFloor
      \key BeausoleilMorrisonMixedUnstableFloor
      \key BeausoleilMorrisonMixedStableCeiling
      \key BeausoleilMorrisonMixedUnstableCeiling
      \key FohannoPolidoriVerticalWall
      \key KaradagChilledCeiling
      \key ISO15099Windows
      \key GoldsteinNovoselacCeilingDiffuserWindow
      \key GoldsteinNovoselacCeilingDiffuserWalls
      \key GoldsteinNovoselacCeilingDiffuserFloor
      \key NusseltJurges
      \key McAdams
      \key Mitchell
      \key BlockenWindard
      \key EmmelVertical
      \key EmmelRoof
      \key ClearRoof
      \key UserCurve
  N2, \field Convection Coefficient 2
      \note used if Convection Type=Value, min and max limits are set in HeatBalanceAlgorithm object.
      \note Default limits are Minimum >= 0.1 and Maximum <= 1000
      \default .1
      \units W/m2-K
  A8, \field Convection Coefficient 2 Schedule Name
      \note used if Convection Type=Schedule,  min and max limits are set in HeatBalanceAlgorithm object.
      \note Default limits are Minimum >= 0.1 and Maximum <= 1000
      \type object-list
      \object-list ScheduleNames
  A9; \field Convection Coefficient 2 User Curve Name
      \note used if Convection Type = UserCurve
      \type object-list
      \object-list UserConvectionModels

SurfaceProperties:VaporCoefficients,
      \memo The interior and external vapor transfer coefficients.
      \memo Normally these value are calculated using the heat convection coefficient values.
      \memo Use this object to used fixed constant values.
      \memo Units are kg/Pa.s.m2
      \memo This will only work with the CombinedHeatAndMoistureFiniteElement algorithm for surfaces.
      \memo Other algorithms will ignore these coefficients
      \min-fields 4
  A1, \field Surface Name
      \required-field
      \type object-list
      \object-list SurfaceNames
  A2, \field Constant External Vapor Transfer Coefficient
      \type choice
      \key Yes
      \key No
      \default No
  N1, \field External Vapor Coefficient Value
      \units kg/Pa-s-m2
      \default 0
      \minimum 0.0
  A3, \field Constant Internal vapor Transfer Coefficient
      \type choice
      \key Yes
      \key No
      \default No
  N2; \field Internal Vapor Coefficient Value
      \units kg/Pa-s-m2
      \default 0
      \minimum 0.0

SurfaceProperty:ExteriorNaturalVentedCavity,
       \memo Used to describe the decoupled layer, or baffle, and the characteristics of the cavity
       \memo and openings for naturally ventilated exterior surfaces. This object is also used in
       \memo conjunction with the OtherSideConditionsModel.
       \extensible:1 - repeat last field, remembering to remove ; from "inner" fields.
  A1,  \field Name
       \required-field
       \type alpha
  A2,  \field Boundary Conditions Model Name
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel object
       \required-field
       \type object-list
       \object-list OSCMNames
  N1,  \field Area Fraction of Openings
       \type real
       \minimum> 0
       \maximum 1.0
       \units dimensionless
  N2,  \field Thermal Emissivity of Exterior Baffle Material
       \type real
       \minimum 0
       \maximum 1
       \units dimensionless
  N3,  \field Solar Absorbtivity of Exterior Baffle
       \type real
       \minimum 0
       \maximum 1
       \units dimensionless
  N4, \field Height Scale for Buoyancy-Driven Ventilation
       \type real
       \units m
       \minimum> 0.0
  N5,  \field Effective Thickness of Cavity Behind Exterior Baffle
       \type real
       \minimum> 0.
       \units m
       \note if corrugated, use average depth
  N6,  \field Ratio of Actual Surface Area to Projected Surface Area
       \type real
       \note this parameter is used to help account for corrugations in the collector
       \default 1.0
       \minimum 0.8
       \maximum 2.0
       \units dimensionless
  A3,  \field Roughness of Exterior Surface
       \required-field
       \type choice
       \key VeryRough
       \key Rough
       \key MediumRough
       \key MediumSmooth
       \key Smooth
       \key VerySmooth
  N7,  \field Effectiveness for Perforations with Respect to Wind
       \type real
       \units dimensionless
       \default 0.25
       \minimum> 0
       \maximum 1.5
  N8,  \field Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow
       \type real
       \units dimensionless
       \default 0.65
       \minimum> 0.0
       \maximum 1.5
  A4,  \field Surface 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A5,  \field Surface 2 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A6,  \field Surface 3 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A7,  \field Surface 4 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A8,  \field Surface 5 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A9,  \field Surface 6 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A10,  \field Surface 7 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A11,  \field Surface 8 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A12,  \field Surface 9 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A13;  \field Surface 10 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames

SurfaceProperty:SolarIncidentInside,
       \memo Used to provide incident solar radiation on the inside of the surface. Reference surface-construction pair
       \memo and if that pair is used in a simulation, then program will use value provided in schedule instead of calculating it.
  A1,  \field Name
       \required-field
  A2,  \field Surface Name
       \required-field
       \type object-list
       \object-list SurfaceNames
  A3,  \field Construction Name
       \required-field
       \type object-list
       \object-list ConstructionNames
  A4;  \field Inside Surface Incident Sun Solar Radiation Schedule Name
       \note Values in schedule are expected to be in W/m2
       \required-field
       \type object-list
       \object-list ScheduleNames

SurfaceProperty:IncidentSolarMultiplier,
      \min-fields 3
  A1, \field Surface Name
      \required-field
      \type object-list
      \object-list SurfaceNames
      \note Enter the name of an exterior window outside surface object
  N1, \field Incident Solar Multiplier
      \note a constant multiplier for window solar transmittance
      \note and visible transmittance. If the Shading Multiplier Schedule Name is
      \note defined, the product of these two will be the final shading multiplier.
      \type real
      \units dimensionless
      \minimum 0
      \maximum 1
      \default 1.0
  A2; \field Incident Solar Multiplier Schedule Name
      \note The schedule values should be greater than or equal
      \note to 0 and less than or equal to 1.
      \type object-list
      \object-list ScheduleNames

SurfaceProperty:LocalEnvironment,
       \min-fields 3
       \memo This object defines the local environment properties of an exterior surface.
       \memo One or more environment properties have to be defined and linked to the exterior surface.
   A1, \field Name
       \required-field
       \type alpha
       \reference SurfaceLocalEnvironmentNames
   A2, \field Exterior Surface Name
       \type object-list
       \object-list AllHeatTranSurfNames
       \note Enter the name of an exterior surface object
   A3, \field Sunlit Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a Schedule object
   A4, \field Surrounding Surfaces Object Name
       \type object-list
       \object-list SurroundingSurfacesNames
       \note Enter the name of a SurfaceProperty:SurroundingSurfaces object
   A5, \field Outdoor Air Node Name
       \type object-list
       \object-list OutdoorAirNodeNames
       \note Enter the name of an OutdoorAir:Node object
   A6; \field Ground Surfaces Object Name
       \type object-list
       \object-list GroundSurfacesNames
       \note Enter the name of a SurfaceProperty:GroundSurfaces object

ZoneProperty:LocalEnvironment,
       \min-fields 3
       \memo This object defines the local environment properties of a zone object.
       \memo A corresponding outdoor air node should be defined and linked to the zone object.
   A1, \field Name
       \required-field
       \type alpha
       \reference ZoneLocalEnvironmentNames
   A2, \field Zone Name
       \type object-list
       \object-list ZoneNames
       \note Enter the name of a zone object
   A3; \field Outdoor Air Node Name
       \type object-list
       \object-list OutdoorAirNodeNames
       \note Enter the name of an OutdoorAir:Node object

SurfaceProperty:SurroundingSurfaces,
       \min-fields 8
       \memo This object defines a list of surrounding surfaces for an exterior surface.
       \extensible:3 -- duplicate last set of surrounding surface properties (the last three fields), remembering to remove ; from "inner" fields.
   A1, \field Name
       \required-field
       \type alpha
       \reference SurroundingSurfacesNames
   N1, \field Sky View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \autocalculatable
       \default autocalculate
       \note optional
   A2, \field Sky Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \note optional
   N2, \field Ground View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \autocalculatable
       \default autocalculate
       \note optional
   A3, \field Ground Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \note optional
   A4, \field Surrounding Surface 1 Name
       \begin-extensible
       \required-field
       \type alpha
   N3, \field Surrounding Surface 1 View Factor
       \required-field
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A5, \field Surrounding Surface 1 Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A6, \field Surrounding Surface 2 Name
       \type alpha
   N4, \field Surrounding Surface 2 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A7, \field Surrounding Surface 2 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A8, \field Surrounding Surface 3 Name
       \type alpha
   N5, \field Surrounding Surface 3 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A9, \field Surrounding Surface 3 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A10,\field Surrounding Surface 4 Name
       \type alpha
   N6, \field Surrounding Surface 4 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A11,\field Surrounding Surface 4 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A12,\field Surrounding Surface 5 Name
       \type alpha
   N7, \field Surrounding Surface 5 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A13,\field Surrounding Surface 5 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A14,\field Surrounding Surface 6 Name
       \type alpha
   N8, \field Surrounding Surface 6 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A15,\field Surrounding Surface 6 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A16,\field Surrounding Surface 7 Name
       \type alpha
   N9, \field Surrounding Surface 7 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A17,\field Surrounding Surface 7 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A18,\field Surrounding Surface 8 Name
       \type alpha
   N10,\field Surrounding Surface 8 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A19,\field Surrounding Surface 8 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A20, \field Surrounding Surface 9 Name
       \type alpha
   N11,\field Surrounding Surface 9 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A21,\field Surrounding Surface 9 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A22,\field Surrounding Surface 10 Name
       \type alpha
   N12,\field Surrounding Surface 10 View Factor
       \minimum 0.0
       \maximum 1.0
       \default 0.0
   A23;\field Surrounding Surface 10 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C

SurfaceProperty:GroundSurfaces,
       \min-fields 3
       \memo This object defines a list of ground surfaces for use with an exterior surface.
       \extensible:4 -- duplicate last set of ground surface properties (the last four fields), remembering to remove ; from "inner" fields.
   A1, \field Name
       \required-field
       \type alpha
       \reference GroundSurfacesNames
   A2, \field Ground Surface 1 Name
       \begin-extensible
       \required-field
       \type alpha
   N1, \field Ground Surface 1 View Factor
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
   A3, \field Ground Surface 1 Temperature Schedule Name
       \type alpha
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
   A4, \field Ground Surface 1 Reflectance Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are fraction, 0.0 to 1.0, units dimensionless
   A5, \field Ground Surface 2 Name
       \type alpha
       \note optional
   N2, \field Ground Surface 2 View Factor
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
       \note optional
   A6, \field Ground Surface 2 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \note optional
   A7, \field Ground Surface 2 Reflectance Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are fraction, 0.0 to 1.0, units dimensionless
       \note optional
   A8, \field Ground Surface 3 Name
       \type alpha
       \note optional
   N3, \field Ground Surface 3 View Factor
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
       \note optional
   A9, \field Ground Surface 3 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \note optional
  A10, \field Ground Surface 3 Reflectance Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are fraction, 0.0 to 1.0, units dimensionless
       \note optional
  A11, \field Ground Surface 4 Name
       \type alpha
       \note optional
   N4, \field Ground Surface 4 View Factor
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
       \note optional
  A12, \field Ground Surface 4 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \note optional
  A13, \field Ground Surface 4 Reflectance Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are fraction, 0.0 to 1.0, units dimensionless
       \note optional
  A14, \field Ground Surface 5 Name
       \type alpha
       \note optional
   N5, \field Ground Surface 5 View Factor
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
       \note optional
  A15, \field Ground Surface 5 Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \note optional
  A16; \field Ground Surface 5 Reflectance Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are fraction, 0.0 to 1.0, units dimensionless
       \note optional

ComplexFenestrationProperty:SolarAbsorbedLayers,
       \memo Used to provide solar radiation absorbed in fenestration layers. References surface-construction pair
       \memo and if that pair is used in a simulation, then program will use value provided in schedules instead of calculating it.
  A1,  \field Name
       \required-field
  A2,  \field Fenestration Surface
       \required-field
       \type object-list
       \object-list SubSurfNames
  A3,  \field Construction Name
       \required-field
       \type object-list
       \object-list ComplexFenestrationStates
  A4,  \field Layer 1 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \required-field
       \type object-list
       \object-list ScheduleNames
  A5,  \field Layer 2 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \object-list ScheduleNames
  A6,  \field Layer 3 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \object-list ScheduleNames
  A7,  \field Layer 4 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \object-list ScheduleNames
  A8;  \field Layer 5 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \object-list ScheduleNames

ZoneProperty:UserViewFactors:BySurfaceName,
       \memo View factors for Surface to Surface in a zone.
       \memo (Number of Surfaces)**2 are expected. Any omitted surface pairs will be assumed to have a view factor of zero.
       \extensible:3 - copy last three fields, remembering to remove ;
       \format ViewFactor
  A1,  \field Zone or ZoneList or Space or SpaceList Name
       \note View factors may be entered for a space, zone, group of spaces, or group of zones in the same enclosure
       \note by way of Construction:AirBoundary or open spaces within a zone. This name must align with an enclosure
       \note encompassing the same zones or spaces.
       \type object-list
       \object-list SpaceNames
       \object-list SpaceListNames
       \object-list ZoneNames
       \object-list ZoneListNames
  A2,  \field From Surface 1
       \begin-extensible
       \type object-list
       \object-list AllHeatTranSurfNames
  A3,  \field To Surface 1
       \type object-list
       \object-list AllHeatTranSurfNames
  N1,  \field View Factor 1
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A4,  \field From Surface 2
       \type object-list
       \object-list AllHeatTranSurfNames
  A5,  \field To Surface 2
       \type object-list
       \object-list AllHeatTranSurfNames
  N2,  \field View Factor 2
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A6,  \field From Surface 3
       \type object-list
       \object-list AllHeatTranSurfNames
  A7,  \field To Surface 3
       \type object-list
       \object-list AllHeatTranSurfNames
  N3,  \field View Factor 3
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A8,  \field From Surface 4
       \type object-list
       \object-list AllHeatTranSurfNames
  A9,  \field To Surface 4
       \type object-list
       \object-list AllHeatTranSurfNames
  N4,  \field View Factor 4
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A10, \field From Surface 5
       \type object-list
       \object-list AllHeatTranSurfNames
  A11, \field To Surface 5
       \type object-list
       \object-list AllHeatTranSurfNames
  N5,  \field View Factor 5
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A12, \field From Surface 6
       \type object-list
       \object-list AllHeatTranSurfNames
  A13, \field To Surface 6
       \type object-list
       \object-list AllHeatTranSurfNames
  N6,  \field View Factor 6
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A14, \field From Surface 7
       \type object-list
       \object-list AllHeatTranSurfNames
  A15, \field To Surface 7
       \type object-list
       \object-list AllHeatTranSurfNames
  N7,  \field View Factor 7
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A16, \field From Surface 8
       \type object-list
       \object-list AllHeatTranSurfNames
  A17, \field To Surface 8
       \type object-list
       \object-list AllHeatTranSurfNames
  N8,  \field View Factor 8
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A18, \field From Surface 9
       \type object-list
       \object-list AllHeatTranSurfNames
  A19, \field To Surface 9
       \type object-list
       \object-list AllHeatTranSurfNames
  N9,  \field View Factor 9
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A20, \field From Surface 10
       \type object-list
       \object-list AllHeatTranSurfNames
  A21, \field To Surface 10
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field View Factor 10
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A22, \field From Surface 11
       \type object-list
       \object-list AllHeatTranSurfNames
  A23, \field To Surface 11
       \type object-list
       \object-list AllHeatTranSurfNames
  N11, \field View Factor 11
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A24, \field From Surface 12
       \type object-list
       \object-list AllHeatTranSurfNames
  A25, \field To Surface 12
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field View Factor 12
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A26, \field From Surface 13
       \type object-list
       \object-list AllHeatTranSurfNames
  A27, \field To Surface 13
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field View Factor 13
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A28, \field From Surface 14
       \type object-list
       \object-list AllHeatTranSurfNames
  A29, \field To Surface 14
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field View Factor 14
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A30, \field From Surface 15
       \type object-list
       \object-list AllHeatTranSurfNames
  A31, \field To Surface 15
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field View Factor 15
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A32, \field From Surface 16
       \type object-list
       \object-list AllHeatTranSurfNames
  A33, \field To Surface 16
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field View Factor 16
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A34, \field From Surface 17
       \type object-list
       \object-list AllHeatTranSurfNames
  A35, \field To Surface 17
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field View Factor 17
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A36, \field From Surface 18
       \type object-list
       \object-list AllHeatTranSurfNames
  A37, \field To Surface 18
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field View Factor 18
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A38, \field From Surface 19
       \type object-list
       \object-list AllHeatTranSurfNames
  A39, \field To Surface 19
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field View Factor 19
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A40, \field From Surface 20
       \type object-list
       \object-list AllHeatTranSurfNames
  A41, \field To Surface 20
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field View Factor 20
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A42,A43,N21,A44,A45,N22,A46,A47,N23,A48,A49,N24,A50,A51,N25,A52,A53,N26,A54,A55,N27,A56,A57,N28,A58,A59,N29,A60,A61,N30,
  A62,A63,N31,A64,A65,N33,A66,A67,N35,A68,A69,N37,A70,A71,N39,A72,A73,N41,A74,A75,N43,A76,A77,N45,A78,A79,N47,A80,A81,N49,
  A82,A83,N41,A84,A85,N43,A86,A87,N45,A88,A89,N47,A90,A91,N49,A92,A93,N51,A94,A95,N53,A96,A97,N55,A98,A99,N57,A100,A101,N59,
  A102,A103,N51,A104,A105,N53,A106,A107,N55,A108,A109,N57,A110,A111,N59,A112,A113,N61,A114,A115,N63,A116,A117,N65,A118,A119,N67,A120,A121,N69,
  A122,A123,N61,A124,A125,N63,A126,A127,N65,A128,A129,N67,A130,A131,N69,A132,A133,N71,A134,A135,N73,A136,A137,N75,A138,A139,N77,A140,A141,N79,
  A142,A143,N71,A144,A145,N73,A146,A147,N75,A148,A149,N77,A150,A151,N79,A152,A153,N81,A154,A155,N83,A156,A157,N85,A158,A159,N87,A160,A161,N89,
  A162,A163,N81,A164,A165,N83,A166,A167,N85,A168,A169,N87,A170,A171,N89,A172,A173,N91,A174,A175,N93,A176,A177,N95,A178,A179,N97,A180,A181,N99,
  A182,A183,N91,A184,A185,N93,A186,A187,N95,A188,A189,N97,A190,A191,N99,A192,A193,N101,A194,A195,N103,A196,A197,N105,A198,A199,N107,A200,A201,N109,
  A202,A203,N101,A204,A205,N103,A206,A207,N105,A208,A209,N107,A210,A211,N109,A212,A213,N111,A214,A215,N113,A216,A217,N115,A218,A219,N117,A220,A221,N119,
  A222,A223,N111,A224,A225,N113,A226,A227,N115,A228,A229,N117,A230,A231,N119,A232,A233,N121,A234,A235,N123,A236,A237,N125,A238,A239,N127,A240,A241,N129,
  A242,A243,N121,A244,A245,N123,A246,A247,N125,A248,A249,N127,A250,A251,N129,A252,A253,N131,A254,A255,N133,A256,A257,N135,A258,A259,N137,A260,A261,N139,
  A262,A263,N131,A264,A265,N133,A266,A267,N135,A268,A269,N137,A270,A271,N139,A272,A273,N141,A274,A275,N143,A276,A277,N145,A278,A279,N147,A280,A281,N149,
  A282,A283,N141,A284,A285,N143,A286,A287,N145,A288,A289,N147,A290,A291,N149,A292,A293,N151,A294,A295,N153,A296,A297,N155,A298,A299,N157,A300,A301,N159,
  A302,A303,N151,A304,A305,N153,A306,A307,N155,A308,A309,N157,A310,A311,N159,A312,A313,N161,A314,A315,N163,A316,A317,N165,A318,A319,N167,A320,A321,N169,
  A322,A323,N161,A324,A325,N163,A326,A327,N165,A328,A329,N167,A330,A331,N169,A332,A333,N171,A334,A335,N173,A336,A337,N175,A338,A339,N177,A340,A341,N179,
  A342,A343,N171,A344,A345,N173,A346,A347,N175,A348,A349,N177,A350,A351,N179,A352,A353,N181,A354,A355,N183,A356,A357,N185,A358,A359,N187,A360,A361,N189,
  A362,A363,N181,A364,A365,N183,A366,A367,N185,A368,A369,N187,A370,A371,N189,A372,A373,N191,A374,A375,N193,A376,A377,N195,A378,A379,N197,A380,A381,N199,
  A382,A383,N191,A384,A385,N193,A386,A387,N195,A388,A389,N197,A390,A391,N199,A392,A393,N201,A394,A395,N203,A396,A397,N205,A398,A399,N207,A400,A401,N209,
  A402,A403,N201,A404,A405,N203,A406,A407,N205,A408,A409,N207,A410,A411,N209,A412,A413,N211,A414,A415,N213,A416,A417,N215,A418,A419,N217,A420,A421,N219,
  A422,A423,N211,A424,A425,N213,A426,A427,N215,A428,A429,N217,A430,A431,N219,A432,A433,N221,A434,A435,N223,A436,A437,N225,A438,A439,N227,A440,A441,N229,
  A442,A443,N221,A444,A445,N223,A446,A447,N225,A448,A449,N227,A450,A451,N229,A452,A453,N231,A454,A455,N233,A456,A457,N235,A458,A459,N237,A460,A461,N239,
  A462,A463,N231,A464,A465,N233,A466,A467,N235,A468,A469,N237,A470,A471,N239,A472,A473,N241,A474,A475,N243,A476,A477,N245,A478,A479,N247,A480,A481,N249,
  A482,A483,N241,A484,A485,N243,A486,A487,N245,A488,A489,N247,A490,A491,N249,A492,A493,N251,A494,A495,N253,A496,A497,N255,A498,A499,N257,A500,A501,N259,
  A502,A503,N251,A504,A505,N253,A506,A507,N255,A508,A509,N257,A510,A511,N259,A512,A513,N261,A514,A515,N263,A516,A517,N265,A518,A519,N267,A520,A521,N269,
  A522,A523,N261,A524,A525,N263,A526,A527,N265,A528,A529,N267,A530,A531,N269,A532,A533,N271,A534,A535,N273,A536,A537,N275,A538,A539,N277,A540,A541,N279,
  A542,A543,N271,A544,A545,N273,A546,A547,N275,A548,A549,N277,A550,A551,N279,A552,A553,N281,A554,A555,N283,A556,A557,N285,A558,A559,N287,A560,A561,N289,
  A562,A563,N281,A564,A565,N283,A566,A567,N285,A568,A569,N287,A570,A571,N289,A572,A573,N291,A574,A575,N293,A576,A577,N295,A578,A579,N297,A580,A581,N299,
  A582,A583,N291,A584,A585,N293,A586,A587,N295,A588,A589,N297,A590,A591,N299,A592,A593,N301,A594,A595,N303,A596,A597,N305,A598,A599,N307,A600,A601,N309,
  A602,A603,N301,A604,A605,N303,A606,A607,N305,A608,A609,N307,A610,A611,N309,A612,A613,N311,A614,A615,N313,A616,A617,N315,A618,A619,N317,A620,A621,N319,
  A622,A623,N311,A624,A625,N313,A626,A627,N315,A628,A629,N317,A630,A631,N319,A632,A633,N321,A634,A635,N323,A636,A637,N325,A638,A639,N327,A640,A641,N329,
  A642,A643,N321,A644,A645,N323,A646,A647,N325,A648,A649,N327,A650,A651,N329,A652,A653,N331,A654,A655,N333,A656,A657,N335,A658,A659,N337,A660,A661,N339,
  A662,A663,N331,A664,A665,N333,A666,A667,N335,A668,A669,N337,A670,A671,N339,A672,A673,N341,A674,A675,N343,A676,A677,N345,A678,A679,N347,A680,A681,N349,
  A682,A683,N341,A684,A685,N343,A686,A687,N345,A688,A689,N347,A690,A691,N349,A692,A693,N351,A694,A695,N353,A696,A697,N355,A698,A699,N357,A700,A701,N359,
  A702,A703,N351,A704,A705,N353,A706,A707,N355,A708,A709,N357,A710,A711,N359,A712,A713,N361,A714,A715,N363,A716,A717,N365,A718,A719,N367,A720,A721,N369,
  A722,A723,N361,A724,A725,N363,A726,A727,N365,A728,A729,N367,A730,A731,N369,A732,A733,N371,A734,A735,N373,A736,A737,N375,A738,A739,N377,A740,A741,N379,
  A742,A743,N371,A744,A745,N373,A746,A747,N375,A748,A749,N377,A750,A751,N379,A752,A753,N381,A754,A755,N383,A756,A757,N385,A758,A759,N387,A760,A761,N389,
  A762,A763,N381,A764,A765,N383,A766,A767,N385,A768,A769,N387,A770,A771,N389,A772,A773,N391,A774,A775,N393,A776,A777,N395,A778,A779,N397,A780,A781,N399,
  A782,A783,N391,A784,A785,N393,A786,A787,N395,A788,A789,N397,A790,A791,N399,A792,A793,N401,A794,A795,N403,A796,A797,N405,A798,A799,N407,A800,A801,N409,
  A802,A803,N401,A804,A805,N403,A806,A807,N405,A808,A809,N407,A810,A811,N409,A812,A813,N411,A814,A815,N413,A816,A817,N415,A818,A819,N417,A820,A821,N419,
  A822,A823,N411,A824,A825,N413,A826,A827,N415,A828,A829,N417,A830,A831,N419,A832,A833,N421,A834,A835,N423,A836,A837,N425,A838,A839,N427,A840,A841,N429,
  A842,A843,N421,A844,A845,N423,A846,A847,N425,A848,A849,N427,A850,A851,N429,A852,A853,N431,A854,A855,N433,A856,A857,N435,A858,A859,N437,A860,A861,N439,
  A862,A863,N431,A864,A865,N433,A866,A867,N435,A868,A869,N437,A870,A871,N439,A872,A873,N441,A874,A875,N443,A876,A877,N445,A878,A879,N447,A880,A881,N449,
  A882,A883,N441,A884,A885,N443,A886,A887,N445,A888,A889,N447,A890,A891,N449,A892,A893,N451,A894,A895,N453,A896,A897,N455,A898,A899,N457,A900,A901,N459,
  A902,A903,N451,A904,A905,N453,A906,A907,N455,A908,A909,N457,A910,A911,N459,A912,A913,N461,A914,A915,N463,A916,A917,N465,A918,A919,N467,A920,A921,N469,
  A922,A923,N461,A924,A925,N463,A926,A927,N465,A928,A929,N467,A930,A931,N469,A932,A933,N471,A934,A935,N473,A936,A937,N475,A938,A939,N477,A940,A941,N479,
  A942,A943,N471,A944,A945,N473,A946,A947,N475,A948,A949,N477,A950,A951,N479,A952,A953,N481,A954,A955,N483,A956,A957,N485,A958,A959,N487,A960,A961,N489,
  A962,A963,N481,A964,A965,N483,A966,A967,N485,A968,A969,N487,A970,A971,N489,A972,A973,N491,A974,A975,N493,A976,A977,N495,A978,A979,N497,A980,A981,N499;

ZoneMRTCalculation,
       \min-fields 3
       \memo Blends MRT values calculated for People instances into one Zone MRT.
       \memo The weighting factors must sum to a value from 0.0 through 1.0.
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo Only one ZoneMRTCalculation object is allowed for each Zone.
       \memo All referenced People instances must be in the named Zone and must select at least
       \memo one Thermal Comfort Model Type.
  A1 , \field Zone Name
       \type alpha
       \type object-list
       \object-list ZoneNames
       \required-field
       \note This field accepts a Zone name only, not a Space or SpaceList name.
  A2 , \field People 1 Name
       \begin-extensible
       \type object-list
       \object-list PeopleNames
       \required-field
       \note A People object assigned directly to a Space retains its input name.
       \note A People object expanded across multiple Spaces must use an expanded instance name
       \note formed as "<Space Name> <People Name>"; its original input name is not accepted.
       \note People instances in automatically generated remainder Spaces are not supported.
  N1 , \field MRT Weighting Factor 1
       \type real
       \minimum 0.0
       \maximum 1.0
       \required-field
  A3 , \field People 2 Name
       \type object-list
       \object-list PeopleNames
  N2 , \field MRT Weighting Factor 2
       \type real
       \minimum 0.0
       \maximum 1.0
  A4 , \field People 3 Name
       \type object-list
       \object-list PeopleNames
  N3 , \field MRT Weighting Factor 3
       \type real
       \minimum 0.0
       \maximum 1.0
  A5 , \field People 4 Name
       \type object-list
       \object-list PeopleNames
  N4 , \field MRT Weighting Factor 4
       \type real
       \minimum 0.0
       \maximum 1.0
  A6 , \field People 5 Name
       \type object-list
       \object-list PeopleNames
  N5 , \field MRT Weighting Factor 5
       \type real
       \minimum 0.0
       \maximum 1.0
  A7 , \field People 6 Name
       \type object-list
       \object-list PeopleNames
  N6 , \field MRT Weighting Factor 6
       \type real
       \minimum 0.0
       \maximum 1.0
  A8 , \field People 7 Name
       \type object-list
       \object-list PeopleNames
  N7 , \field MRT Weighting Factor 7
       \type real
       \minimum 0.0
       \maximum 1.0
  A9 , \field People 8 Name
       \type object-list
       \object-list PeopleNames
  N8 , \field MRT Weighting Factor 8
       \type real
       \minimum 0.0
       \maximum 1.0
  A10 , \field People 9 Name
        \type object-list
        \object-list PeopleNames
  N9 ,  \field MRT Weighting Factor 9
        \type real
        \minimum 0.0
        \maximum 1.0
  A11,  \field People 10 Name
        \type object-list
        \object-list PeopleNames
  N10,  \field MRT Weighting Factor 10
        \type real
        \minimum 0.0
        \maximum 1.0
  A12,  \field People 11 Name
        \type object-list
        \object-list PeopleNames
  N11,  \field MRT Weighting Factor 11
        \type real
        \minimum 0.0
        \maximum 1.0
  A13,  \field People 12 Name
        \type object-list
        \object-list PeopleNames
  N12,  \field MRT Weighting Factor 12
        \type real
        \minimum 0.0
        \maximum 1.0
  A14,  \field People 13 Name
        \type object-list
        \object-list PeopleNames
  N13,  \field MRT Weighting Factor 13
        \type real
        \minimum 0.0
        \maximum 1.0
  A15,  \field People 14 Name
        \type object-list
        \object-list PeopleNames
  N14,  \field MRT Weighting Factor 14
        \type real
        \minimum 0.0
        \maximum 1.0
  A16,  \field People 15 Name
        \type object-list
        \object-list PeopleNames
  N15,  \field MRT Weighting Factor 15
        \type real
        \minimum 0.0
        \maximum 1.0
  A17,  \field People 16 Name
        \type object-list
        \object-list PeopleNames
  N16,  \field MRT Weighting Factor 16
        \type real
        \minimum 0.0
        \maximum 1.0
  A18,  \field People 17 Name
        \type object-list
        \object-list PeopleNames
  N17,  \field MRT Weighting Factor 17
        \type real
        \minimum 0.0
        \maximum 1.0
  A19,  \field People 18 Name
        \type object-list
        \object-list PeopleNames
  N18,  \field MRT Weighting Factor 18
        \type real
        \minimum 0.0
        \maximum 1.0
  A20,  \field People 19 Name
        \type object-list
        \object-list PeopleNames
  N19,  \field MRT Weighting Factor 19
        \type real
        \minimum 0.0
        \maximum 1.0
  A21,  \field People 20 Name
        \type object-list
        \object-list PeopleNames
  N20;  \field MRT Weighting Factor 20
        \type real
        \minimum 0.0
        \maximum 1.0

\group Detailed Ground Heat Transfer

GroundHeatTransfer:Control,
  \memo Object determines if the Slab and Basement preprocessors
  \memo are going to be executed.
  A1 , \field Name
    \note This field is included for consistency.11
  A2 , \field Run Basement Preprocessor
       \type choice
       \key Yes
       \key No
       \default No
  A3 ; \field Run Slab Preprocessor
       \type choice
       \key Yes
       \key No
       \default No

GroundHeatTransfer:Slab:Materials,
    \memo Object gives an overall description of the slab ground heat transfer model.
        N1, \field NMAT: Number of materials
            \note This field specifies the number of different materials that will be used in the model.
            \note Typically only a ground material and a slab material are used. (2 materials)
            \minimum> 0
          \required-field
        N2, \field ALBEDO: Surface Albedo: No Snow
            \note Two fields specify the albedo value of the surface: first for no snow coverage days;
            \note second for days with snow coverage. The albedo is the solar reflectivity of the surface,
            \note and can vary from 0.05 for blacktop to 0.95 for fresh snow.
            \note Typical values for North America reported by Bahnfleth range from 0.16 to 0.4.
            \minimum 0.0
            \maximum 1.0
          \default 0.16
        N3, \field ALBEDO: Surface Albedo: Snow
            \minimum 0.0
            \maximum 1.0
          \default 0.40
        N4, \field EPSLW: Surface Emissivity: No Snow
          \note EPSLW (No Snow and Snow) specifies the long wavelength (thermal) emissivity of the ground surface.
          \note primarily important for nighttime radiation to sky.
          \note typical value .95
            \minimum> 0.0
          \default 0.94
        N5, \field EPSLW: Surface Emissivity: Snow
            \minimum> 0.0
          \default 0.86
        N6, \field Z0: Surface Roughness: No Snow
          \note fields Z0 (No Snow and Snow) describe the height at which an experimentally velocity profile goes to zero.
          \note typical value= .75 cm
         \minimum> 0.0
          \default .75
          \units cm
        N7, \field Z0: Surface Roughness: Snow
            \note typical value= .05 cm
         \minimum> 0.0
          \default 0.25
          \units cm
        N8, \field HIN: Indoor HConv: Downward Flow
            \note These fields specify the combined convective and radiative heat transfer coefficient between
            \note the slab top inside surface and the room air for the cases where heat is flowing downward,
            \note and upward. The program toggles between the two if the direction of the heat flux changes.
            \note Typical values can be found in the ASHRAE Handbook of Fundamentals, but should be
            \note about 6 W/(m2-K) for downward heat flow and 9 W/(m2-K) for upward heat flow.
            \note typical value= 4-10
            \units W/m2-K
            \minimum> 0.0
          \default 6.13
        N9; \field HIN: Indoor HConv: Upward
            \minimum> 0.0
            \note typical value= 4-10
            \units W/m2-K
          \default 9.26

GroundHeatTransfer:Slab:MatlProps,
    \memo This object contains the material properties for the materials
    \memo used in the model. The fields are mostly self explanatory.
     N1,  \field RHO: Slab Material density
          \note Density of Slab Material
          \note typical value= 2300.0
          \units kg/m3
          \minimum> 0.0
          \default 2300
     N2,  \field RHO: Soil Density
          \note Density of Soil Material
          \note typical value= 1200.0
          \minimum> 0.0
          \default 1200
          \units kg/m3
     N3,  \field CP: Slab CP
          \note Specific Heat of Slab Material
          \note typical value=650.0
          \units J/kg-K
          \minimum> 0.0
          \default 650
     N4,  \field CP: Soil CP
          \note Specific Heat of Soil Material
          \note typical value= 1200.0
          \minimum> 0.0
          \default 1200
          \units J/kg-K
     N5,  \field TCON: Slab k
          \note Conductivity of Slab Material
          \note typical value= .9
          \minimum> 0.0
          \units W/m-K
          \default 0.9
     N6;  \field TCON: Soil k
          \note Conductivity of Soil Material
          \note typical value= 1.0
          \minimum> 0.0
          \units W/m-K
          \default 1.0

GroundHeatTransfer:Slab:BoundConds,
      \memo Supplies some of the boundary conditions used in the ground heat transfer calculations.
        A1, \field EVTR: Is surface evapotranspiration modeled
            \note This field specifies whether or not to use the evapotranspiration model.
            \note The inclusion of evapotranspiration in the calculation has the greatest
            \note effect in warm dry climates, primarily on the ground surface temperature.
            \note This field can be used to turn the evapotranspiration off and on to check
            \note sensitivity to it.
            \type choice
            \key TRUE
            \key FALSE
          \required-field
        A2, \field FIXBC: is the lower boundary at a fixed temperature
            \note This field permits using a fixed temperature at the lower surface of the model
            \note instead of a zero heat flux condition. This change normally has a very small
            \note effect on the results.
            \note FALSE selects the zero flux lower boundary condition
            \type choice
            \key TRUE
            \key FALSE
          \required-field
        N1, \field TDEEPin
            \note User input lower boundary temperature if FIXBC is TRUE
            \note Blank for FIXBC FALSE or to use the calculated 1-D deep ground temperature.
            \units C
        A3, \field USRHflag: Is the ground surface h specified by the user?
            \note This field flags the use of a user specified heat transfer coefficient
            \note on the ground surface. This condition is used primarily for testing.
            \note For normal runs (USPHflag is FALSE) and the program calculates the heat
            \note transfer coefficient using the weather conditions.
            \type choice
            \key TRUE
            \key FALSE
          \required-field
        N2; \field USERH: User specified ground surface heat transfer coefficient
            \note Used only if USRHflag is TRUE and the heat transfer coefficient value is
            \note specified in this field.
            \units W/m2-K

GroundHeatTransfer:Slab:BldgProps,
          \memo Object provides information about the building and its operating conditions
          \memo Monthly Average Temperature SetPoint fields
          \memo specify the average indoor building set point temperatures for each
          \memo month of the year. These fields are useful for simulating a building
          \memo that is not temperature controlled for some of the year.
          \memo In such a case, the average indoor set point temperatures
          \memo can be obtained by first running the model in EnergyPlus with an
          \memo insulated floor boundary condition, and then using the resulting
          \memo monthly average zone temperatures in these fields.
      N1, \field IYRS: Number of years to iterate
          \note This field specifies the number of years to iterate.
          \note Either the ground heat transfer calculations come to an
          \note an annual steady periodic condition by converging to a tolerance
          \note (see ConvTol field) or it runs for this number of years.
          \note A ten year maximum is usually sufficient.
          \default 10
          \minimum 1
      N2, \field Shape: Slab shape
          \note Use only the value 0 here. Only a rectangular shape is implemented.
          \minimum 0
          \maximum 0
      N3, \field HBLDG: Building height
          \note This field supplies the building height. This is used to calculate
          \note the building shadowing on the ground.
          \minimum 0
          \note typical value= 0-20
          \units m
      N4, \field TIN1: January Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N5, \field TIN2: February Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N6, \field TIN3: March Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N7, \field TIN4: April Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N8, \field TIN5: May Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N9, \field TIN6: June Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N10,\field TIN7: July Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N11,\field TIN8: August Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N12,\field TIN9: September Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N13,\field TIN10: October Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N14,\field TIN11: November Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N15,\field TIN12: December Indoor Average Temperature Setpoint
          \note see memo on object for more information
          \default 22
          \units C
      N16,\field TINAmp: Daily Indoor sine wave variation amplitude
          \note This field permits imposing a daily sinusoidal variation
          \note in the indoor setpoint temperature to simulate the effect
          \note of a setback profile.
          \note The value specified is the amplitude of the sine wave.
          \default 0
          \units deltaC
      N17;\field ConvTol: Convergence Tolerance
          \note This field specifies the convergence tolerance used to
          \note control the iteration. When the temperature change of all nodes
          \note is less than the convergence value, iteration ceases.
          \default 0.1

GroundHeatTransfer:Slab:Insulation,
    \memo This object supplies the information about insulation used around the slab.
    \memo There are two possible configurations: under the slab or vertical insulation
    \memo around the slab.
    \min-fields 5
        N1, \field RINS: R value of under slab insulation
            \note This field provides the thermal resistance value
            \note of the under slab insulation. It should be zero
            \note if the vertical insulation configuration is selected.
            \note typical value= 0-2.0
            \units m2-K/W
          \default 0.0
        N2, \field DINS: Width of strip of under slab insulation
            \note This specifies the width of the perimeter strip of insulation
            \note under the slab. It should be zero if for the vertical insulation
            \note configuration is selected.
            \note typical value= 0-2.0
            \units m
          \default 0.0
        N3, \field RVINS: R value of vertical insulation
            \note This field specifies the thermal resistance of the vertical
            \note insulation. It should be zero if the under slab insulation
            \note configuration is selected.
            \note typical value= 0-3.0
            \units m2-K/W
          \default 0.0
        N4, \field ZVINS: Depth of vertical insulation
            \note This field specifies the depth of the vertical insulation
            \note into the ground in meters. It starts at the slab upper surface
            \note and extends into the ground.
            \note It should be zero if the under slab insulation
            \note configuration is selected.
            \note only use values= .2 .4 .6 .8 1.0 1.5 2.0 2.5 3.0
            \units m
          \default 0
        N5; \field IVINS: Flag: Is there vertical insulation
            \note Specifies if the vertical insulation configuration is being used.
            \note values: 1=yes vertical insulation 0=no under-slab insulation
          \type choice
          \key 0
          \key 1
          \default 0

GroundHeatTransfer:Slab:EquivalentSlab,
    \memo Using an equivalent slab allows non-rectangular shapes to be modeled accurately.
    \memo Object uses the area - perimeter (area/perimeter) ratio to determine the
    \memo size of an equivalent rectangular slab.
    \memo EnergyPlus users normally use this option.
     N1,  \field APRatio: The area to perimeter ratio for this slab
          \note Equivalent square slab is simulated,  side is 4*APRatio.
          \units m
          \minimum 1.5
          \maximum 22
          \required-field
     N2,  \field SLABDEPTH: Thickness of slab on grade
          \note This field specifies the thickness of the slab. The slab top surface is level
          \note with the ground surface, so this is the depth into the ground.
          \note The slab depth has a significant effect on the temperature calculation,
          \note and it is also important for the auto-grid process.
          \note The finite difference grids are set in such a way that they use the slab thickness
          \note to determine the vertical grid spacing. Autogridding will fail if the slab thickness
          \note is specified larger than 0.25 meters.
          \default 0.1
          \units m
     N3,  \field CLEARANCE: Distance from edge of slab to domain edge
          \note This field specifies the distance from the slab to the edge of
          \note the area that will be modeled with the grid system. It is the basic size
          \note dimension that is used to set the horizontal extent of the domain.
          \note 15 meters is a reasonable value.
          \default 15.0
          \units m
     N4;  \field ZCLEARANCE: Distance from bottom of slab to domain bottom
          \note This field specifies the vertical distance from the slab to the
          \note bottom edge of the area that will be modeled with the grid system.
          \note 15 meters is a reasonable value.
          \default 15.0
          \units m

GroundHeatTransfer:Slab:AutoGrid,
            \memo AutoGrid only necessary when EquivalentSlab option not chosen.
            \memo  Not normally needed by EnergyPlus users.
            \memo  This object permits user selection of rectangular slab dimensions.
            \memo  NO SLAB DIMENSIONS LESS THAN 6 m.
        N1, \field SLABX: X dimension of the building slab
            \minimum 6
            \note typical values= 6 to 60.0
            \units m
          \required-field
        N2, \field SLABY: Y dimension of the building slab
            \minimum 6
            \note typical values= 6 to 60.0
            \units m
          \required-field
        N3, \field SLABDEPTH: Thickness of slab on grade
            \default 0.1
            \units m
        N4, \field CLEARANCE: Distance from edge of slab to domain edge
            \default 15.0
            \units m
        N5; \field ZCLEARANCE: Distance from bottom of slab to domain bottom
            \default 15.0
            \units m

GroundHeatTransfer:Slab:ManualGrid,
            \memo Manual Grid only necessary when using manual gridding (not recommended)
            \memo Used only in special cases when previous two objects are not used.
            \memo User must input complete gridding information.
        N1, \field NX: Number of cells in the X direction
          \minimum 1
          \required-field
        N2, \field NY: Number of cells in the Y direction
          \minimum 1
          \required-field
        N3, \field NZ: Number of cells in the Z direction
          \minimum 1
          \required-field
        N4, \field IBOX: X direction cell indicator of slab edge
            \note typical values= 1-10
          \required-field
        N5; \field JBOX: Y direction cell indicator of slab edge
            \note typical values= 1-10
          \required-field

GroundHeatTransfer:Slab:XFACE,
         \memo This is only needed when using manual gridding (not recommended)
         \memo XFACE: X Direction cell face coordinates: m
        N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,                  \note fields as indicated
        N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26, N27, N28, N29,    \note fields as indicated
        N30, N31, N32, N33, N34, N35, N36, N37, N38, N39, N40;                        \note fields as indicated

GroundHeatTransfer:Slab:YFACE,
         \memo This is only needed when using manual gridding (not recommended)
         \memo YFACE: Y Direction cell face coordinates: m,
        N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,                  \note fields as indicated
        N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26, N27, N28, N29,    \note fields as indicated
        N30, N31, N32, N33, N34, N35, N36, N37, N38, N39, N40;                        \note fields as indicated

GroundHeatTransfer:Slab:ZFACE,
         \memo This is only needed when using manual gridding (not recommended)
         \memo ZFACE: Z Direction cell face coordinates: m
        N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,                  \note fields as indicated
        N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25;                        \note fields as indicated

GroundHeatTransfer:Basement:SimParameters,
          \memo Specifies certain parameters that control the Basement preprocessor ground heat
          \memo transfer simulation.
     N1,  \field F: Multiplier for the ADI solution
         \note 0<F<1.0,
          \note typically 0.1 (0.3 for high k soil - saturated sand is about 2.6 w/m-K)
          \minimum> 0.0
          \maximum 1.0
      N2; \field IYRS: Maximum number of yearly iterations:
         \note typically 15-30]
          \minimum 0
          \default 15

GroundHeatTransfer:Basement:MatlProps,
         \memo Specifies the material properties for the Basement preprocessor ground heat
         \memo transfer simulation. Only the Foundation Wall, Floor Slab, Soil,
         \memo and Gravel properties are currently used.
     N1, \field NMAT: Number of materials in this domain
         \maximum 6
          \required-field
     N2, \field Density for Foundation Wall
         \minimum> 0.0
         \default 2243
         \units kg/m3
     N3, \field density for Floor Slab
         \minimum> 0.0
         \default 2243
         \units kg/m3
     N4, \field density for Ceiling
         \minimum> 0.0
         \default 311
         \units kg/m3
     N5, \field density for Soil
         \minimum> 0.0
         \default 1500
         \units kg/m3
     N6, \field density for Gravel
         \minimum> 0.0
         \default 2000
         \units kg/m3
     N7, \field density for Wood
         \minimum> 0.0
         \default 449
         \units kg/m3
     N8,  \field Specific heat for foundation wall
          \minimum> 0.0
          \default 880
          \units J/kg-K
     N9,  \field Specific heat for floor slab
          \minimum> 0.0
          \default 880
          \units J/kg-K
     N10, \field Specific heat for ceiling
          \minimum> 0.0
          \default 1530
          \units J/kg-K
     N11, \field Specific heat for soil
          \minimum> 0.0
          \default 840
          \units J/kg-K
     N12, \field Specific heat for gravel
          \minimum> 0.0
          \default 720
          \units J/kg-K
     N13, \field Specific heat for wood
          \minimum> 0.0
          \default 1530
          \units J/kg-K
     N14, \field Thermal conductivity for foundation wall
          \minimum> 0.0
          \default 1.4
          \units W/m-K
     N15, \field Thermal conductivity for floor slab
          \minimum> 0.0
          \default 1.4
          \units W/m-K
     N16, \field Thermal conductivity for ceiling
          \minimum> 0.0
          \default 0.09
          \units W/m-K
     N17, \field thermal conductivity for soil
          \minimum> 0.0
          \default 1.1
          \units W/m-K
     N18, \field thermal conductivity for gravel
          \minimum> 0.0
          \default 1.9
          \units W/m-K
     N19; \field thermal conductivity for wood
          \minimum> 0.0
          \default 0.12
          \units W/m-K

GroundHeatTransfer:Basement:Insulation,
         \memo Describes the insulation used on an exterior basement wall for the Basement
         \memo preprocessor ground heat transfer simulation.
     N1, \field REXT: R Value of any exterior insulation
         \minimum> 0.0
         \units m2-K/W
     A1; \field INSFULL: Flag: Is the wall fully insulated?
          \required-field
         \type choice
          \key TRUE
          \key FALSE
         \note  True for full insulation
         \note  False for insulation half way down side wall from grade line

GroundHeatTransfer:Basement:SurfaceProps,
         \memo Specifies the soil surface properties for the Basement preprocessor ground
         \memo heat transfer simulation.
         \min-fields 7
     N1, \field ALBEDO: Surface albedo for No snow conditions
         \minimum 0.0
          \maximum 1.0
         \default 0.16
     N2, \field ALBEDO: Surface albedo for snow conditions
         \minimum 0.0
          \maximum 1.0
         \default 0.40
     N3, \field EPSLN: Surface emissivity No Snow
          \minimum 0.0
          \maximum 1.0
         \default 0.94
     N4, \field EPSLN: Surface emissivity with Snow
          \minimum 0.0
          \maximum 1.0
         \default 0.86
     N5, \field VEGHT: Surface roughness No snow conditions
          \minimum 0.0
         \default 6.0
         \units cm
     N6, \field VEGHT: Surface roughness Snow conditions
          \minimum 0.0
         \default 0.25
         \units cm
     A1; \field PET: Flag, Potential evapotranspiration on?
          \note  Typically, PET is False
         \type choice
          \key TRUE
          \key FALSE
          \default FALSE

GroundHeatTransfer:Basement:BldgData,
         \memo Specifies the surface and gravel thicknesses used for the Basement
         \memo preprocessor ground heat transfer simulation.
     N1, \field DWALL: Wall thickness
         \units m
         \minimum 0.2
          \default 0.2
     N2, \field DSLAB: Floor slab thickness
         \units m
         \minimum> 0.0
         \maximum 0.25
          \default 0.1
     N3, \field DGRAVXY: Width of gravel pit beside basement wall
         \minimum> 0.0
         \units  m
          \default 0.3
     N4, \field DGRAVZN: Gravel depth extending above the floor slab
         \minimum> 0.0
         \units m
          \default 0.2
     N5; \field DGRAVZP: Gravel depth below the floor slab
         \minimum> 0.0
         \units m
         \default 0.1

GroundHeatTransfer:Basement:Interior,
       \memo Provides the information needed to simulate the inside boundary conditions for
       \memo the Basement preprocessor ground heat transfer simulation.
       \min-fields 7
   A1, \field COND: Flag: Is the basement conditioned?
       \type choice
          \key TRUE
          \key FALSE
          \default TRUE
       \note for EnergyPlus this should be TRUE
   N1, \field HIN: Downward convection only heat transfer coefficient
       \units W/m2-K
          \minimum> 0.0
          \default 0.92
   N2, \field HIN: Upward convection only heat transfer coefficient
       \units W/m2-K
          \minimum> 0.0
          \default 4.04
   N3, \field HIN: Horizontal convection only heat transfer coefficient
       \units W/m2-K
          \minimum> 0.0
          \default 3.08
   N4, \field HIN: Downward combined (convection and radiation) heat transfer coefficient
       \units W/m2-K
          \minimum> 0.0
          \default 6.13
   N5, \field HIN: Upward combined (convection and radiation) heat transfer coefficient
       \units W/m2-K
          \minimum> 0.0
          \default 9.26
   N6; \field HIN: Horizontal combined (convection and radiation) heat transfer coefficient
       \units W/m2-K
          \minimum> 0.0
          \default 8.29

GroundHeatTransfer:Basement:ComBldg,
   \memo ComBldg contains the monthly average temperatures (C) and possibility of daily variation amplitude
   N1,  \field January average temperature
        \units C
          \default 22
   N2,  \field February average temperature
        \units C
          \default 22
   N3,  \field March average temperature
        \units C
          \default 22
   N4,  \field April average temperature
        \units C
          \default 22
   N5,  \field May average temperature
        \units C
          \default 22
   N6,  \field June average temperature
        \units C
          \default 22
   N7,  \field July average temperature
        \units C
          \default 22
   N8,  \field August average temperature
        \units C
          \default 22
   N9,  \field September average temperature
        \units C
          \default 22
   N10, \field October average temperature
        \units C
          \default 22
   N11, \field November average temperature
        \units C
          \default 22
   N12, \field December average temperature
        \units C
          \default 22
   N13; \field Daily variation sine wave amplitude
          \units deltaC
          \default 0
        \note (Normally zero, just for checking)

GroundHeatTransfer:Basement:EquivSlab,  !  Supplies the EquivSizing Flag
    \memo Using an equivalent slab allows non-rectangular shapes to be
    \memo modeled accurately.
    \memo The simulation default should be EquivSizing=True
   N1, \field APRatio: The area to perimeter ratio for this slab
       \minimum> 0.0
       \units m
          \required-field
   A1; \field EquivSizing: Flag
          \required-field
       \type choice
          \key TRUE
          \key FALSE
       \note Will the dimensions of an equivalent slab be calculated (TRUE)
       \note or will the dimensions be input directly? (FALSE)]
       \note Only advanced special simulations should use FALSE.

GroundHeatTransfer:Basement:EquivAutoGrid,
    \memo EquivAutoGrid necessary when EquivSizing=TRUE, TRUE is is the normal case.
   N1, \field CLEARANCE: Distance from outside of wall to edge of 3-D ground domain
          \minimum 0.0
       \units m
       \default 15
   N2, \field SlabDepth: Thickness of the floor slab
          \minimum 0.0
       \units m
       \default  0.1
   N3; \field BaseDepth: Depth of the basement wall below grade
          \minimum 0.0
       \units  m
          \default 2

GroundHeatTransfer:Basement:AutoGrid,
   \memo AutoGrid only necessary when EquivSizing is false
   \memo If the modeled building is not a rectangle or square, Equivalent
   \memo sizing MUST be used to get accurate results
   N1, \field CLEARANCE: Distance from outside of wall to edge,
          \minimum 0
       \units m
       \default 15
   N2, \field SLABX: X dimension of the building slab
          \required-field
       \units m
       \minimum 0
       \maximum 60
   N3, \field SLABY: Y dimension of the building slab
          \required-field
       \units m
       \minimum 0
       \maximum 60
   N4, \field ConcAGHeight: Height of the foundation wall above grade
       \units m
          \minimum 0
          \default 0
   N5, \field SlabDepth: Thickness of the floor slab
       \units m
       \default 0.1
   N6; \field BaseDepth: Depth of the basement wall below grade
       \units m
          \minimum 0
          \default 2

GroundHeatTransfer:Basement:ManualGrid,
    \memo Manual Grid only necessary using manual gridding (not recommended)
       N1, \field NX: Number of cells in the X direction: 20]
          \minimum 1
          \required-field
       N2, \field NY: Number of cells in the Y direction: 20]
          \minimum 1
          \required-field
       N3, \field NZAG: Number of cells in the Z direction. above grade: 4 Always]
          \minimum 1
          \required-field
       N4, \field NZBG: Number of cells in Z direction. below grade: 10-35]
          \minimum 1
          \required-field
       N5, \field IBASE: X direction cell indicator of slab edge: 5-20]
          \required-field
       N6, \field JBASE: Y direction cell indicator of slab edge: 5-20]
          \required-field
       N7; \field KBASE: Z direction cell indicator of the top of the floor slab: 5-20]
          \required-field

GroundHeatTransfer:Basement:XFACE,
    \memo This is only needed when using manual gridding (not recommended)
    \memo XFACE: X Direction cell face coordinates: m
       N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,  \note fields as indicated
       N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,   \note fields as indicated
       N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,   \note fields as indicated
       N39, N40, N41, N42, N43, N44;                                 \note fields as indicated

GroundHeatTransfer:Basement:YFACE,
    \memo This is only needed when using manual gridding (not recommended)
    \memo YFACE: Y Direction cell face coordinates: m
       N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,  \note fields as indicated
       N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,   \note fields as indicated
       N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,   \note fields as indicated
       N39, N40, N41, N42, N43, N44;                                 \note fields as indicated

GroundHeatTransfer:Basement:ZFACE,
    \memo This is only needed when using manual gridding (not recommended)
    \memo ZFACE: Z Direction cell face coordinates: m
       N1, N2, N3, N4, N5, N6, N7, N8, N9, N10, N11, N12, N13, N14,  \note fields as indicated
       N15, N16, N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,   \note fields as indicated
       N27, N28, N29, N30, N31, N32, N33, N34, N35, N36, N37, N38,   \note fields as indicated
       N39, N40;                                                     \note fields as indicated

\group Room Air Models

RoomAirModelType,
      \memo Selects the type of room air model to be used in a given zone. If no RoomAirModelType
      \memo object is specified then the default Mixing model (all zone air at the same
      \memo temperature) will be used.
      \min-fields 4
  A1, \field Name
      \required-field
      \type alpha
  A2, \field Zone Name
      \required-field
      \type object-list
      \object-list ZoneNames
  A3, \field Room-Air Modeling Type
      \type choice
      \key Mixing
      \key UserDefined
      \key OneNodeDisplacementVentilation
      \key ThreeNodeDisplacementVentilation
      \key CrossVentilation
      \key UnderFloorAirDistributionInterior
      \key UnderFloorAirDistributionExterior
      \key AirflowNetwork
      \default Mixing
      \note Mixing = Complete mixing air model
      \note UserDefined = UserDefined Room Air Temperature Patterns
      \note needs RoomAir:TemperaturePattern:UserDefined object referencing this Zone
      \note OneNodeDisplacementVentilation = Mundt roomair model for displacement ventilation with single floor air node
      \note needs RoomAirSettings:OneNodeDisplacementVentilation object referencing this Zone
      \note ThreeNodeDisplacementVentilation = RoomAir modeling using UCSD three-node displacement ventilation model
      \note needs RoomAirSettings:ThreeNodeDisplacementVentilation object referencing this Zone
      \note CrossVentilation = RoomAir modeling using UCSD two-zone cross ventilation model
      \note needs RoomAirSettings:CrossVentilation object referencing this Zone
      \note UnderFloorAirDistributionInterior = 2-Node UFAD model for interior zones
      \note needs RoomAirSettings:UnderFloorAirDistributionInterior object referencing this Zone
      \note UnderFloorAirDistributionExterior = RoomAir modeling using 2-Node UFAD model for exterior zones
      \note needs RoomAirSettings:UnderFloorAirDistributionExterior object referencing this Zone
      \note AirflowNetwork = RoomAir modeling using AirflowNetwork
      \note needs RoomAirSettings:AirflowNetwork object referencing this Zone
  A4; \field Air Temperature Coupling Strategy
      \type choice
      \key Direct
      \key Indirect
      \default Direct

RoomAir:TemperaturePattern:UserDefined,
       \memo Used to explicitly define temperature patterns that are to be applied to the mean air
       \memo temperature within a thermal zone. Used with RoomAirModelType = UserDefined.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this model. Schedule value > 0 means the model is
       \note active. Schedule value = 0 means the model is inactive and the zone will be modeled
       \note as fully mixed (Mixing). If this field is blank, the model is always active.
       \type object-list
       \object-list ScheduleNames
  A4 ; \field Pattern Control Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note The schedule should contain integer values that
       \note correspond to unique Control Integer fields in
       \note one of the RoomAir:TemperaturePattern:* objects.

RoomAir:TemperaturePattern:ConstantGradient,
      \memo Used to model room air with a fixed temperature gradient in the vertical direction.
      \memo Used in combination with RoomAir:TemperaturePattern:UserDefined.
  A1, \field Room Air Temperature Pattern Constant Gradient Name
      \required-field
      \type alpha
  N1, \field Control Integer for Pattern Control Schedule Name
      \note reference this entry in Schedule Name
      \type integer
      \required-field
  N2, \field Thermostat Offset
      \note = (Temp at thermostat- Mean Air Temp)
      \units deltaC
      \type real
  N3, \field Return Air Offset
      \note = (Tleaving - Mean Air Temp )
      \units deltaC
      \type real
  N4, \field Exhaust Air Offset
      \note = (Texhaust - Mean Air Temp) deg C
      \units deltaC
      \type real
  N5; \field Temperature Gradient
      \note Slope of temperature change in vertical direction
      \units K/m
      \type real

RoomAir:TemperaturePattern:TwoGradient,
      \memo Used to model room air with two temperature gradients in the vertical direction.
      \memo Used in combination with RoomAir:TemperaturePattern:UserDefined.
  A1, \field Room Air Temperature Pattern Two Gradient Name
      \required-field
      \type alpha
  N1, \field Control Integer for Pattern Control Schedule Name
      \note reference this entry in Schedule Name
      \type integer
      \required-field
  N2, \field Thermostat Height
      \note = Distance from floor of zone
      \units m
      \type real
  N3, \field Return Air Height
      \note = Distance from floor of zone
      \units m
      \type real
  N4, \field Exhaust Air Height
      \note = Distance from floor of zone
      \units m
      \type real
  N5, \field Temperature Gradient Lower Bound
      \note Slope of temperature change in vertical direction
      \units K/m
      \type real
  N6, \field Temperature Gradient Upper  Bound
      \note Slope of temperature change in vertical direction
      \units K/m
      \type real
  A2, \field Gradient Interpolation Mode
      \type choice
      \key OutdoorDryBulbTemperature
      \key ZoneDryBulbTemperature
      \key ZoneAndOutdoorTemperatureDifference
      \key SensibleCoolingLoad
      \key SensibleHeatingLoad
  N7, \field Upper Temperature Bound
      \units C
      \type real
  N8, \field Lower Temperature Bound
      \units C
      \type real
  N9, \field Upper Heat Rate Bound
      \units W
      \type real
  N10; \field Lower Heat Rate Bound
      \units W
      \type real

RoomAir:TemperaturePattern:NondimensionalHeight,
      \memo Defines a distribution pattern for air temperatures relative to the current mean air
      \memo temperature as a function of height. The height, referred to as Zeta, is nondimensional
      \memo by normalizing with the zone ceiling height.
      \memo Used in combination with RoomAir:TemperaturePattern:UserDefined.
      \extensible:2 - repeat last two fields remembering to remove ; from "inner" fields.
  A1, \field Name
      \required-field
      \type alpha
  N1, \field Control Integer for Pattern Control Schedule Name
      \note this value should appear in as a schedule value
      \type integer
      \required-field
  N2, \field Thermostat Offset
      \note = (Temp at thermostat- Mean Air Temp)
      \units deltaC
      \type real
  N3, \field Return Air Offset
      \note = (Temp leaving - Mean Air Temp ) deg C
      \units deltaC
      \type real
  N4, \field Exhaust Air Offset
      \note = (Temp exhaust - Mean Air Temp) deg C
      \units deltaC
      \type real
      \note the remaining fields have pairs that describe the relative
      \note temperature pattern in the vertical direction of a zone
      \note Zeta is the nondimensional height (in z-direction). on [0..1]
      \note DeltaTai =  (Tai - MAT) in units of deg. C
      \note relative deg C on [-10.0 .. 20.0 ]
  N5, \field Pair 1 Zeta Nondimensional Height
      \begin-extensible
      \type real
      \required-field
  N6, \field Pair 1 Delta Adjacent Air Temperature
      \type real
      \required-field
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N7, \field Pair 2 Zeta Nondimensional Height
      \type real
      \required-field
  N8, \field Pair 2 Delta Adjacent Air Temperature
      \type real
      \required-field
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N9, \field Pair 3 Zeta Nondimensional Height
      \type real
  N10,\field Pair 3 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N11,\field Pair 4 Zeta Nondimensional Height
      \type real
  N12,\field Pair 4 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N13,\field Pair 5 Zeta Nondimensional Height
      \type real
  N14,\field Pair 5 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N15,\field Pair 6 Zeta Nondimensional Height
      \type real
  N16,\field Pair 6 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N17,\field Pair 7 Zeta Nondimensional Height
      \type real
  N18,\field Pair 7 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N19,\field Pair 8 Zeta Nondimensional Height
      \type real
  N20,\field Pair 8 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N21,\field Pair 9 Zeta Nondimensional Height
      \type real
  N22,\field Pair 9 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N23,\field Pair 10 Zeta Nondimensional Height
      \type real
  N24,\field Pair 10 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N25,\field Pair 11 Zeta Nondimensional Height
      \type real
  N26,\field Pair 11 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N27,\field Pair 12 Zeta Nondimensional Height
      \type real
  N28,\field Pair 12 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N29,\field Pair 13 Zeta Nondimensional Height
      \type real
  N30,\field Pair 13 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N31,\field Pair 14 Zeta Nondimensional Height
      \type real
  N32,\field Pair 14 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N33,\field Pair 15 Zeta Nondimensional Height
      \type real
  N34,\field Pair 15 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N35,\field Pair 16 Zeta Nondimensional Height
      \type real
  N36,\field Pair 16 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N37,\field Pair 17 Zeta Nondimensional Height
      \type real
  N38,\field Pair 17 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N39,\field Pair 18 Zeta Nondimensional Height
      \type real
  N40,\field Pair 18 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0
  N41,\field Pair 19 Zeta Nondimensional Height
      \type real
  N42;\field Pair 19 Delta Adjacent Air Temperature
      \type real
      \units deltaC
      \minimum -10.0
      \maximum 20.0

RoomAir:TemperaturePattern:SurfaceMapping,
      \memo Defines a distribution pattern for the air temperatures adjacent to individual surfaces.
      \memo This allows controlling the adjacent air temperature on a surface-by-surface basis
      \memo rather than by height. This allows modeling different adjacent air temperatures on
      \memo the opposite sides of the zone. Used in combination with
      \memo RoomAir:TemperaturePattern:UserDefined.
      \extensible:2 - repeat last two fields remembering to remove ; from "inner" fields.
  A1, \field Name
      \required-field
      \type alpha
  N1, \field Control Integer for Pattern Control Schedule Name
      \note reference this entry in schedule
      \type integer
      \required-field
  N2, \field Thermostat Offset
      \note = (Temp at thermostat- Mean Air Temp)
      \units deltaC
  N3, \field Return Air Offset
      \note = (Tleaving - Mean Air Temp ) deg C
      \units deltaC
  N4, \field Exhaust Air Offset
      \note = (Texhaust - Mean Air Temp) deg C
      \units deltaC
  A2, \field Surface Name Pair 1
      \begin-extensible
      \required-field
      \type object-list
      \object-list AllHeatTranSurfNames
  N5, \field Delta Adjacent Air Temperature Pair 1
      \required-field
      \type real
      \units deltaC
  A3, \field Surface Name Pair 2
      \type object-list
      \object-list AllHeatTranSurfNames
  N6, \field Delta Adjacent Air Temperature Pair 2
      \type real
      \units deltaC
  A4, \field Surface Name Pair 3
      \type object-list
      \object-list AllHeatTranSurfNames
  N7, \field Delta Adjacent Air Temperature Pair 3
      \type real
      \units deltaC
  A5, \field Surface Name Pair 4
      \type object-list
      \object-list AllHeatTranSurfNames
  N8, \field Delta Adjacent Air Temperature Pair 4
      \type real
      \units deltaC
  A6, \field Surface Name Pair 5
      \type object-list
      \object-list AllHeatTranSurfNames
  N9, \field Delta Adjacent Air Temperature Pair 5
      \type real
      \units deltaC
  A7, \field Surface Name Pair 6
      \type object-list
      \object-list AllHeatTranSurfNames
  N10,\field Delta Adjacent Air Temperature Pair 6
      \type real
      \units deltaC
  A8, \field Surface Name Pair 7
      \type object-list
      \object-list AllHeatTranSurfNames
  N11,\field Delta Adjacent Air Temperature Pair 7
      \type real
      \units deltaC
  A9, \field Surface Name Pair 8
      \type object-list
      \object-list AllHeatTranSurfNames
  N12,\field Delta Adjacent Air Temperature Pair 8
      \type real
      \units deltaC
  A10,\field Surface Name Pair 9
      \type object-list
      \object-list AllHeatTranSurfNames
  N13,\field Delta Adjacent Air Temperature Pair 9
      \type real
      \units deltaC
  A11,\field Surface Name Pair 10
      \type object-list
      \object-list AllHeatTranSurfNames
  N14,\field Delta Adjacent Air Temperature Pair 10
      \type real
      \units deltaC
  A12,\field Surface Name Pair 11
      \type object-list
      \object-list AllHeatTranSurfNames
  N15,\field Delta Adjacent Air Temperature Pair 11
      \type real
      \units deltaC
  A13,\field Surface Name Pair 12
      \type object-list
      \object-list AllHeatTranSurfNames
  N16,\field Delta Adjacent Air Temperature Pair 12
      \type real
      \units deltaC
  A14,\field Surface Name Pair 13
      \type object-list
      \object-list AllHeatTranSurfNames
  N17,\field Delta Adjacent Air Temperature Pair 13
      \type real
      \units deltaC
  A15,\field Surface Name Pair 14
      \type object-list
      \object-list AllHeatTranSurfNames
  N18,\field Delta Adjacent Air Temperature Pair 14
      \type real
      \units deltaC
  A16,\field Surface Name Pair 15
      \type object-list
      \object-list AllHeatTranSurfNames
  N19,\field Delta Adjacent Air Temperature Pair 15
      \type real
      \units deltaC
  A17,\field Surface Name Pair 16
      \type object-list
      \object-list AllHeatTranSurfNames
  N20,\field Delta Adjacent Air Temperature Pair 16
      \type real
      \units deltaC
  A18,\field Surface Name Pair 17
      \type object-list
      \object-list AllHeatTranSurfNames
  N21,\field Delta Adjacent Air Temperature Pair 17
      \type real
      \units deltaC
  A19,\field Surface Name Pair 18
      \type object-list
      \object-list AllHeatTranSurfNames
  N22,\field Delta Adjacent Air Temperature Pair 18
      \type real
      \units deltaC
  A20,\field Surface Name Pair 19
      \type object-list
      \object-list AllHeatTranSurfNames
  N23,\field Delta Adjacent Air Temperature Pair 19
      \type real
      \units deltaC
  A21,\field Surface Name Pair 20
      \type object-list
      \object-list AllHeatTranSurfNames
  N24,\field Delta Adjacent Air Temperature Pair 20
      \type real
      \units deltaC
  A22,\field Surface Name Pair 21
      \type object-list
      \object-list AllHeatTranSurfNames
  N25;\field Delta Adjacent Air Temperature Pair 21
      \type real
      \units deltaC

RoomAir:Node,
      \memo Define an air node for some types of nodal room air models
  A1, \field Name
      \type alpha
      \reference RoomAirNodes
  A2, \field Node Type
      \required-field
      \type choice
      \key Inlet
      \key Floor
      \key Control
      \key Ceiling
      \key MundtRoom
      \key Return
  A3, \field Zone Name
      \required-field
      \type object-list
      \object-list ZoneNames
  N1, \field Height of Nodal Control Volume Center
      \required-field
      \type real
      \units m
  A4 , \field Surface 1 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A5 , \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A6 , \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A7 , \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A8 , \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A9 , \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A10, \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A11, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A12, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A13, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A14, \field Surface 11 Name
